<?xml version="1.0" encoding="UTF-8" standalone="yes"?>
<RSLogix5000Content SchemaRevision="1.0" SoftwareRevision="20.03" TargetName="software_v1" TargetType="Controller" ContainsContext="false" Owner="Phong Pham, APMT" ExportDate="Fri Mar 28 18:17:48 2014" ExportOptions="DecoratedData ForceProtectedEncoding AllProjDocTrans">
<Controller Use="Target" Name="software_v1" ProcessorType="1789-L60" MajorRev="20" MinorRev="11" TimeSlice="20" ShareUnusedTimeSlice="1" ProjectCreationDate="Fri Mar 28 16:55:24 2014" LastModifiedDate="Fri Mar 28 17:07:16 2014" SFCExecutionControl="CurrentActive" SFCRestartPosition="InitialStep"
 SFCLastScan="DontScan" ProjectSN="16#7024_4165" MatchProjectToController="false" CanUseRPIFromProducer="false" InhibitAutomaticFirmwareUpdate="0">
<RedundancyInfo Enabled="false" KeepTestEditsOnSwitchOver="false" IOMemoryPadPercentage="90" DataTablePadPercentage="50"/>
<Security Code="0" ChangesToDetect="16#ffff_ffff_ffff_ffff"/>
<SafetyInfo/>
<DataTypes>
<DataType Name="ACOMP_system_param" Family="NoFamily" Class="User">
<Members>
<Member Name="F_1_Setpoint" DataType="REAL" Dimension="0" Radix="Float" Hidden="false" ExternalAccess="Read/Write"/>
<Member Name="F_2_Setpoint" DataType="REAL" Dimension="0" Radix="Float" Hidden="false" ExternalAccess="Read/Write"/>
</Members>
</DataType>
<DataType Name="AMCI_Control" Family="NoFamily" Class="User">
<Description>
<![CDATA[AMCI Control data type, for the FMI pumps]]>
</Description>
<Members>
<Member Name="TX_last_command" DataType="SINT" Dimension="0" Radix="Decimal" Hidden="false" ExternalAccess="Read/Write"/>
<Member Name="TX_state" DataType="SINT" Dimension="0" Radix="Decimal" Hidden="false" ExternalAccess="Read/Write"/>
<Member Name="RX_state" DataType="SINT" Dimension="0" Radix="Decimal" Hidden="false" ExternalAccess="Read/Write"/>
<Member Name="Alarm_internal" DataType="DINT" Dimension="0" Radix="Decimal" Hidden="false" ExternalAccess="Read/Write"/>
<Member Name="Desired_RPM" DataType="DINT" Dimension="0" Radix="Decimal" Hidden="false" ExternalAccess="Read/Write"/>
<Member Name="Current_pos" DataType="DINT" Dimension="0" Radix="Decimal" Hidden="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Reading from the encoder]]>
</Description>
</Member>
<Member Name="Current_encoder_pos" DataType="DINT" Dimension="0" Radix="Decimal" Hidden="false" ExternalAccess="Read/Write"/>
<Member Name="ZZZZZZZZZZAMCI_Contr7" DataType="SINT" Dimension="0" Radix="Decimal" Hidden="true" ExternalAccess="Read/Write"/>
<Member Name="Transmit_status" DataType="BIT" Dimension="0" Radix="Decimal" Hidden="false" Target="ZZZZZZZZZZAMCI_Contr7" BitNumber="0" ExternalAccess="Read/Write"/>
<Member Name="Intlk_Ready" DataType="BIT" Dimension="0" Radix="Decimal" Hidden="false" Target="ZZZZZZZZZZAMCI_Contr7" BitNumber="1" ExternalAccess="Read/Write"/>
<Member Name="Alarm_Intlk" DataType="SINT" Dimension="0" Radix="Decimal" Hidden="false" ExternalAccess="Read/Write"/>
<Member Name="ZZZZZZZZZZAMCI_Contr11" DataType="SINT" Dimension="0" Radix="Decimal" Hidden="true" ExternalAccess="Read/Write"/>
<Member Name="Pump_status" DataType="BIT" Dimension="0" Radix="Decimal" Hidden="false" Target="ZZZZZZZZZZAMCI_Contr11" BitNumber="0" ExternalAccess="Read/Write">
<Description>
<![CDATA[0= Stop
1= Running]]>
</Description>
</Member>
</Members>
</DataType>
<DataType Name="Control_valve_control" Family="NoFamily" Class="User">
<Members>
<Member Name="ZZZZZZZZZZControl_va0" DataType="SINT" Dimension="0" Radix="Decimal" Hidden="true" ExternalAccess="Read/Write"/>
<Member Name="Open_LS" DataType="BIT" Dimension="0" Radix="Decimal" Hidden="false" Target="ZZZZZZZZZZControl_va0" BitNumber="0" ExternalAccess="Read/Write">
<Description>
<![CDATA[Valve fully open status/ Limit switch open:
1= Limit switch is reached
0= Limit switch is not reached]]>
</Description>
</Member>
<Member Name="Close_LS" DataType="BIT" Dimension="0" Radix="Decimal" Hidden="false" Target="ZZZZZZZZZZControl_va0" BitNumber="1" ExternalAccess="Read/Write">
<Description>
<![CDATA[Valve fully close status/ Limit switch close:
1= Limit switch is reached
0= Limit switch is not reached]]>
</Description>
</Member>
<Member Name="Command" DataType="BIT" Dimension="0" Radix="Decimal" Hidden="false" Target="ZZZZZZZZZZControl_va0" BitNumber="2" ExternalAccess="Read/Write">
<Description>
<![CDATA[1= Open the valve
0= Close the valve]]>
</Description>
</Member>
<Member Name="Current_valve_pos" DataType="BIT" Dimension="0" Radix="Decimal" Hidden="false" Target="ZZZZZZZZZZControl_va0" BitNumber="3" ExternalAccess="Read/Write">
<Description>
<![CDATA[1= Valve open
0= Valve closed]]>
</Description>
</Member>
<Member Name="Alarm" DataType="BIT" Dimension="0" Radix="Decimal" Hidden="false" Target="ZZZZZZZZZZControl_va0" BitNumber="4" ExternalAccess="Read/Write">
<Description>
<![CDATA[Valve alarm, will be triggered when :
XV-101-OS is not set within 5 seconds after XV-101-C command open
XV-101-CS is not set within 5 seconds after XV-101-C command closed]]>
</Description>
</Member>
</Members>
</DataType>
<DataType Name="DCS_control" Family="NoFamily" Class="User">
<Description>
<![CDATA[Communication to DCS via Modbus TCP/IP]]>
</Description>
<Members>
<Member Name="ZZZZZZZZZZDCS_contro0" DataType="SINT" Dimension="0" Radix="Decimal" Hidden="true" ExternalAccess="Read/Write"/>
<Member Name="Circ_pump_status" DataType="BIT" Dimension="0" Radix="Decimal" Hidden="false" Target="ZZZZZZZZZZDCS_contro0" BitNumber="0" ExternalAccess="Read/Write">
<Description>
<![CDATA[1= Running
0= Stop]]>
</Description>
</Member>
<Member Name="N2_purge" DataType="BIT" Dimension="0" Radix="Decimal" Hidden="false" Target="ZZZZZZZZZZDCS_contro0" BitNumber="1" ExternalAccess="Read/Write">
<Description>
<![CDATA[N2 Purge]]>
</Description>
</Member>
<Member Name="P1_pump_status" DataType="BIT" Dimension="0" Radix="Decimal" Hidden="false" Target="ZZZZZZZZZZDCS_contro0" BitNumber="2" ExternalAccess="Read/Write">
<Description>
<![CDATA[Receive status from DCS
1= Running
0= Stop]]>
</Description>
</Member>
<Member Name="P1_Ready_status" DataType="BIT" Dimension="0" Radix="Decimal" Hidden="false" Target="ZZZZZZZZZZDCS_contro0" BitNumber="3" ExternalAccess="Read/Write">
<Description>
<![CDATA[Request command to DCS
1= Running
0= Stop]]>
</Description>
</Member>
<Member Name="Initiator_feed" DataType="BIT" Dimension="0" Radix="Decimal" Hidden="false" Target="ZZZZZZZZZZDCS_contro0" BitNumber="4" ExternalAccess="Read/Write"/>
<Member Name="XV_N_101_status" DataType="BIT" Dimension="0" Radix="Decimal" Hidden="false" Target="ZZZZZZZZZZDCS_contro0" BitNumber="5" ExternalAccess="Read/Write"/>
<Member Name="XV_N_111_status" DataType="BIT" Dimension="0" Radix="Decimal" Hidden="false" Target="ZZZZZZZZZZDCS_contro0" BitNumber="6" ExternalAccess="Read/Write"/>
<Member Name="PPM" DataType="REAL" Dimension="0" Radix="Float" Hidden="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Report PPM value to DCS]]>
</Description>
</Member>
<Member Name="Time_to_PPM" DataType="DINT" Dimension="0" Radix="Decimal" Hidden="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Report Time_to_PPM to DCS]]>
</Description>
</Member>
<Member Name="Viscosity" DataType="REAL" Dimension="0" Radix="Float" Hidden="false" ExternalAccess="Read/Write"/>
<Member Name="Alarm" DataType="SINT" Dimension="0" Radix="Decimal" Hidden="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[TBD]]>
</Description>
</Member>
</Members>
</DataType>
<DataType Name="ENET_Driver_Command" Family="NoFamily" Class="User">
<Members>
<Member Name="ZZZZZZZZZZENET_Drive0" DataType="SINT" Dimension="0" Radix="Decimal" Hidden="true" ExternalAccess="Read/Write"/>
<Member Name="Absolute_move" DataType="BIT" Dimension="0" Radix="Decimal" Hidden="false" Target="ZZZZZZZZZZENET_Drive0" BitNumber="0" ExternalAccess="Read/Write"/>
<Member Name="Relative_move" DataType="BIT" Dimension="0" Radix="Decimal" Hidden="false" Target="ZZZZZZZZZZENET_Drive0" BitNumber="1" ExternalAccess="Read/Write"/>
<Member Name="Hold_move" DataType="BIT" Dimension="0" Radix="Decimal" Hidden="false" Target="ZZZZZZZZZZENET_Drive0" BitNumber="2" ExternalAccess="Read/Write"/>
<Member Name="Resume_move" DataType="BIT" Dimension="0" Radix="Decimal" Hidden="false" Target="ZZZZZZZZZZENET_Drive0" BitNumber="3" ExternalAccess="Read/Write"/>
<Member Name="Immediate_stop" DataType="BIT" Dimension="0" Radix="Decimal" Hidden="false" Target="ZZZZZZZZZZENET_Drive0" BitNumber="4" ExternalAccess="Read/Write"/>
<Member Name="Find_Home_CW" DataType="BIT" Dimension="0" Radix="Decimal" Hidden="false" Target="ZZZZZZZZZZENET_Drive0" BitNumber="5" ExternalAccess="Read/Write"/>
<Member Name="Find_Home_CCW" DataType="BIT" Dimension="0" Radix="Decimal" Hidden="false" Target="ZZZZZZZZZZENET_Drive0" BitNumber="6" ExternalAccess="Read/Write"/>
<Member Name="CW_Manual_Move" DataType="BIT" Dimension="0" Radix="Decimal" Hidden="false" Target="ZZZZZZZZZZENET_Drive0" BitNumber="7" ExternalAccess="Read/Write"/>
<Member Name="ZZZZZZZZZZENET_Drive9" DataType="SINT" Dimension="0" Radix="Decimal" Hidden="true" ExternalAccess="Read/Write"/>
<Member Name="CCW_Manual_Move" DataType="BIT" Dimension="0" Radix="Decimal" Hidden="false" Target="ZZZZZZZZZZENET_Drive9" BitNumber="0" ExternalAccess="Read/Write"/>
<Member Name="Preset_Motor_Position" DataType="BIT" Dimension="0" Radix="Decimal" Hidden="false" Target="ZZZZZZZZZZENET_Drive9" BitNumber="1" ExternalAccess="Read/Write"/>
<Member Name="Clear_Errors" DataType="BIT" Dimension="0" Radix="Decimal" Hidden="false" Target="ZZZZZZZZZZENET_Drive9" BitNumber="2" ExternalAccess="Read/Write"/>
<Member Name="Program_Blend_Move" DataType="BIT" Dimension="0" Radix="Decimal" Hidden="false" Target="ZZZZZZZZZZENET_Drive9" BitNumber="3" ExternalAccess="Read/Write"/>
<Member Name="Program_Blend_Move_segments" DataType="BIT" Dimension="0" Radix="Decimal" Hidden="false" Target="ZZZZZZZZZZENET_Drive9" BitNumber="4" ExternalAccess="Read/Write"/>
<Member Name="Run_Blend_Move" DataType="BIT" Dimension="0" Radix="Decimal" Hidden="false" Target="ZZZZZZZZZZENET_Drive9" BitNumber="5" ExternalAccess="Read/Write"/>
<Member Name="Preset_Encoder" DataType="BIT" Dimension="0" Radix="Decimal" Hidden="false" Target="ZZZZZZZZZZENET_Drive9" BitNumber="6" ExternalAccess="Read/Write"/>
<Member Name="Mode_bit" DataType="BIT" Dimension="0" Radix="Decimal" Hidden="false" Target="ZZZZZZZZZZENET_Drive9" BitNumber="7" ExternalAccess="Read/Write">
<Description>
<![CDATA["0"=command mode, "1" = configuraiton mode]]>
</Description>
</Member>
<Member Name="ZZZZZZZZZZENET_Drive18" DataType="SINT" Dimension="0" Radix="Decimal" Hidden="true" ExternalAccess="Read/Write"/>
<Member Name="Motor_Current_Key0" DataType="BIT" Dimension="0" Radix="Decimal" Hidden="false" Target="ZZZZZZZZZZENET_Drive18" BitNumber="0" ExternalAccess="Read/Write"/>
<Member Name="Motor_Current_Key1" DataType="BIT" Dimension="0" Radix="Decimal" Hidden="false" Target="ZZZZZZZZZZENET_Drive18" BitNumber="1" ExternalAccess="Read/Write"/>
<Member Name="Encoder_move" DataType="BIT" Dimension="0" Radix="Decimal" Hidden="false" Target="ZZZZZZZZZZENET_Drive18" BitNumber="2" ExternalAccess="Read/Write"/>
<Member Name="Reserved_bit_3" DataType="BIT" Dimension="0" Radix="Decimal" Hidden="false" Target="ZZZZZZZZZZENET_Drive18" BitNumber="3" ExternalAccess="Read/Write"/>
<Member Name="Blend_Move_Direction" DataType="BIT" Dimension="0" Radix="Decimal" Hidden="false" Target="ZZZZZZZZZZENET_Drive18" BitNumber="4" ExternalAccess="Read/Write"/>
<Member Name="Motor_Current_Key2" DataType="BIT" Dimension="0" Radix="Decimal" Hidden="false" Target="ZZZZZZZZZZENET_Drive18" BitNumber="5" ExternalAccess="Read/Write"/>
<Member Name="Enable_Electronic_Gearing" DataType="BIT" Dimension="0" Radix="Decimal" Hidden="false" Target="ZZZZZZZZZZENET_Drive18" BitNumber="6" ExternalAccess="Read/Write"/>
<Member Name="Reserved_bit_7" DataType="BIT" Dimension="0" Radix="Decimal" Hidden="false" Target="ZZZZZZZZZZENET_Drive18" BitNumber="7" ExternalAccess="Read/Write"/>
<Member Name="ZZZZZZZZZZENET_Drive27" DataType="SINT" Dimension="0" Radix="Decimal" Hidden="true" ExternalAccess="Read/Write"/>
<Member Name="Reserved_bit_8" DataType="BIT" Dimension="0" Radix="Decimal" Hidden="false" Target="ZZZZZZZZZZENET_Drive27" BitNumber="0" ExternalAccess="Read/Write"/>
<Member Name="Reserved_bit_9" DataType="BIT" Dimension="0" Radix="Decimal" Hidden="false" Target="ZZZZZZZZZZENET_Drive27" BitNumber="1" ExternalAccess="Read/Write"/>
<Member Name="Reset_driver_fault" DataType="BIT" Dimension="0" Radix="Decimal" Hidden="false" Target="ZZZZZZZZZZENET_Drive27" BitNumber="2" ExternalAccess="Read/Write"/>
<Member Name="Home_Proximity_Bit" DataType="BIT" Dimension="0" Radix="Decimal" Hidden="false" Target="ZZZZZZZZZZENET_Drive27" BitNumber="3" ExternalAccess="Read/Write"/>
<Member Name="Reserved_bit_12" DataType="BIT" Dimension="0" Radix="Decimal" Hidden="false" Target="ZZZZZZZZZZENET_Drive27" BitNumber="4" ExternalAccess="Read/Write"/>
<Member Name="General_Purpose_output" DataType="BIT" Dimension="0" Radix="Decimal" Hidden="false" Target="ZZZZZZZZZZENET_Drive27" BitNumber="5" ExternalAccess="Read/Write"/>
<Member Name="Reserved_bit_14" DataType="BIT" Dimension="0" Radix="Decimal" Hidden="false" Target="ZZZZZZZZZZENET_Drive27" BitNumber="6" ExternalAccess="Read/Write"/>
<Member Name="Drive_Enable" DataType="BIT" Dimension="0" Radix="Decimal" Hidden="false" Target="ZZZZZZZZZZENET_Drive27" BitNumber="7" ExternalAccess="Read/Write">
<Description>
<![CDATA["0" to disable motor current, "1" to enable motor current]]>
</Description>
</Member>
<Member Name="upper_target_position" DataType="INT" Dimension="0" Radix="Decimal" Hidden="false" ExternalAccess="Read/Write"/>
<Member Name="lower_target_position" DataType="INT" Dimension="0" Radix="Decimal" Hidden="false" ExternalAccess="Read/Write"/>
<Member Name="upper_programmed_speed" DataType="INT" Dimension="0" Radix="Decimal" Hidden="false" ExternalAccess="Read/Write"/>
<Member Name="lower_programmed_speed" DataType="INT" Dimension="0" Radix="Decimal" Hidden="false" ExternalAccess="Read/Write"/>
<Member Name="Acceleration" DataType="INT" Dimension="0" Radix="Decimal" Hidden="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[1 to 5000 steps/ms/sec]]>
</Description>
</Member>
<Member Name="Decleration" DataType="INT" Dimension="0" Radix="Decimal" Hidden="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[1 to 5000 steps/ms/sec]]>
</Description>
</Member>
<Member Name="Motor_Current" DataType="INT" Dimension="0" Radix="Decimal" Hidden="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[10 to 40, represents 1.0 to 4.0 amps rms]]>
</Description>
</Member>
<Member Name="acceleration_jerk" DataType="INT" Dimension="0" Radix="Decimal" Hidden="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[0 to 5000]]>
</Description>
</Member>
</Members>
</DataType>
<DataType Name="ENET_Driver_Configuration" Family="NoFamily" Class="User">
<Members>
<Member Name="ZZZZZZZZZZENET_Drive0" DataType="SINT" Dimension="0" Radix="Decimal" Hidden="true" ExternalAccess="Read/Write"/>
<Member Name="Input_1_bit_0" DataType="BIT" Dimension="0" Radix="Decimal" Hidden="false" Target="ZZZZZZZZZZENET_Drive0" BitNumber="0" ExternalAccess="Read/Write"/>
<Member Name="Input_1_bit_1" DataType="BIT" Dimension="0" Radix="Decimal" Hidden="false" Target="ZZZZZZZZZZENET_Drive0" BitNumber="1" ExternalAccess="Read/Write"/>
<Member Name="Input_1_bit_2" DataType="BIT" Dimension="0" Radix="Decimal" Hidden="false" Target="ZZZZZZZZZZENET_Drive0" BitNumber="2" ExternalAccess="Read/Write"/>
<Member Name="Input_2_bit_3" DataType="BIT" Dimension="0" Radix="Decimal" Hidden="false" Target="ZZZZZZZZZZENET_Drive0" BitNumber="3" ExternalAccess="Read/Write"/>
<Member Name="Input_2_bit_4" DataType="BIT" Dimension="0" Radix="Decimal" Hidden="false" Target="ZZZZZZZZZZENET_Drive0" BitNumber="4" ExternalAccess="Read/Write"/>
<Member Name="Input_2_bit_5" DataType="BIT" Dimension="0" Radix="Decimal" Hidden="false" Target="ZZZZZZZZZZENET_Drive0" BitNumber="5" ExternalAccess="Read/Write"/>
<Member Name="Input_3_bit_6" DataType="BIT" Dimension="0" Radix="Decimal" Hidden="false" Target="ZZZZZZZZZZENET_Drive0" BitNumber="6" ExternalAccess="Read/Write"/>
<Member Name="Input_3_bit_7" DataType="BIT" Dimension="0" Radix="Decimal" Hidden="false" Target="ZZZZZZZZZZENET_Drive0" BitNumber="7" ExternalAccess="Read/Write"/>
<Member Name="ZZZZZZZZZZENET_Drive9" DataType="SINT" Dimension="0" Radix="Decimal" Hidden="true" ExternalAccess="Read/Write"/>
<Member Name="Input_3_bit_8" DataType="BIT" Dimension="0" Radix="Decimal" Hidden="false" Target="ZZZZZZZZZZENET_Drive9" BitNumber="0" ExternalAccess="Read/Write"/>
<Member Name="Reserved_bit_9" DataType="BIT" Dimension="0" Radix="Decimal" Hidden="false" Target="ZZZZZZZZZZENET_Drive9" BitNumber="1" ExternalAccess="Read/Write"/>
<Member Name="Quad_encoder_enable" DataType="BIT" Dimension="0" Radix="Decimal" Hidden="false" Target="ZZZZZZZZZZENET_Drive9" BitNumber="2" ExternalAccess="Read/Write">
<Description>
<![CDATA["0" when Quadrature Encoder is not used, "1" when Quadrature is used]]>
</Description>
</Member>
<Member Name="Home_Proximity_enable" DataType="BIT" Dimension="0" Radix="Decimal" Hidden="false" Target="ZZZZZZZZZZENET_Drive9" BitNumber="3" ExternalAccess="Read/Write">
<Description>
<![CDATA["0" when the Home Proximity bit is not used, "1" when the Home Proximity will be used]]>
</Description>
</Member>
<Member Name="Reserved_bit_12" DataType="BIT" Dimension="0" Radix="Decimal" Hidden="false" Target="ZZZZZZZZZZENET_Drive9" BitNumber="4" ExternalAccess="Read/Write"/>
<Member Name="Stall_detection_enable" DataType="BIT" Dimension="0" Radix="Decimal" Hidden="false" Target="ZZZZZZZZZZENET_Drive9" BitNumber="5" ExternalAccess="Read/Write">
<Description>
<![CDATA["0' disables Stall Detection, "1" enables Stall Detection]]>
</Description>
</Member>
<Member Name="Anti_resonance_enable" DataType="BIT" Dimension="0" Radix="Decimal" Hidden="false" Target="ZZZZZZZZZZENET_Drive9" BitNumber="6" ExternalAccess="Read/Write">
<Description>
<![CDATA["0" Enables Antiresonance, "1" Disables Antiresonance]]>
</Description>
</Member>
<Member Name="Mode_bit" DataType="BIT" Dimension="0" Radix="Decimal" Hidden="false" Target="ZZZZZZZZZZENET_Drive9" BitNumber="7" ExternalAccess="Read/Write">
<Description>
<![CDATA["1"=configuration mode, "0" = command mode]]>
</Description>
</Member>
<Member Name="ZZZZZZZZZZENET_Drive18" DataType="SINT" Dimension="0" Radix="Decimal" Hidden="true" ExternalAccess="Read/Write"/>
<Member Name="Input_1_Active_state" DataType="BIT" Dimension="0" Radix="Decimal" Hidden="false" Target="ZZZZZZZZZZENET_Drive18" BitNumber="0" ExternalAccess="Read/Write">
<Description>
<![CDATA["0" = normally closed, "1" = normally open]]>
</Description>
</Member>
<Member Name="Input_2_Active_state" DataType="BIT" Dimension="0" Radix="Decimal" Hidden="false" Target="ZZZZZZZZZZENET_Drive18" BitNumber="1" ExternalAccess="Read/Write">
<Description>
<![CDATA["0" = normally closed, "1" = normally open]]>
</Description>
</Member>
<Member Name="Input_3_Active_state" DataType="BIT" Dimension="0" Radix="Decimal" Hidden="false" Target="ZZZZZZZZZZENET_Drive18" BitNumber="2" ExternalAccess="Read/Write">
<Description>
<![CDATA["0" = normally closed, "1" = normally open]]>
</Description>
</Member>
<Member Name="Reserved_bit_3" DataType="BIT" Dimension="0" Radix="Decimal" Hidden="false" Target="ZZZZZZZZZZENET_Drive18" BitNumber="3" ExternalAccess="Read/Write"/>
<Member Name="Reserved_bit_4" DataType="BIT" Dimension="0" Radix="Decimal" Hidden="false" Target="ZZZZZZZZZZENET_Drive18" BitNumber="4" ExternalAccess="Read/Write"/>
<Member Name="Reserved_bit_5" DataType="BIT" Dimension="0" Radix="Decimal" Hidden="false" Target="ZZZZZZZZZZENET_Drive18" BitNumber="5" ExternalAccess="Read/Write"/>
<Member Name="Reserved_bit_6" DataType="BIT" Dimension="0" Radix="Decimal" Hidden="false" Target="ZZZZZZZZZZENET_Drive18" BitNumber="6" ExternalAccess="Read/Write"/>
<Member Name="Reserved_bit_7" DataType="BIT" Dimension="0" Radix="Decimal" Hidden="false" Target="ZZZZZZZZZZENET_Drive18" BitNumber="7" ExternalAccess="Read/Write"/>
<Member Name="ZZZZZZZZZZENET_Drive27" DataType="SINT" Dimension="0" Radix="Decimal" Hidden="true" ExternalAccess="Read/Write"/>
<Member Name="Reserved_bit_8" DataType="BIT" Dimension="0" Radix="Decimal" Hidden="false" Target="ZZZZZZZZZZENET_Drive27" BitNumber="0" ExternalAccess="Read/Write"/>
<Member Name="_Reserved_bit_9" DataType="BIT" Dimension="0" Radix="Decimal" Hidden="false" Target="ZZZZZZZZZZENET_Drive27" BitNumber="1" ExternalAccess="Read/Write"/>
<Member Name="Reserved_bit_10" DataType="BIT" Dimension="0" Radix="Decimal" Hidden="false" Target="ZZZZZZZZZZENET_Drive27" BitNumber="2" ExternalAccess="Read/Write"/>
<Member Name="Reserved_bit_11" DataType="BIT" Dimension="0" Radix="Decimal" Hidden="false" Target="ZZZZZZZZZZENET_Drive27" BitNumber="3" ExternalAccess="Read/Write"/>
<Member Name="Output_state_when_network_lost" DataType="BIT" Dimension="0" Radix="Decimal" Hidden="false" Target="ZZZZZZZZZZENET_Drive27" BitNumber="4" ExternalAccess="Read/Write"/>
<Member Name="Program_output_state_when_network_lost" DataType="BIT" Dimension="0" Radix="Decimal" Hidden="false" Target="ZZZZZZZZZZENET_Drive27" BitNumber="5" ExternalAccess="Read/Write"/>
<Member Name="Output_Functionality" DataType="BIT" Dimension="0" Radix="Decimal" Hidden="false" Target="ZZZZZZZZZZENET_Drive27" BitNumber="6" ExternalAccess="Read/Write">
<Description>
<![CDATA["0"=Fault Output, "1" = General Purpose Output]]>
</Description>
</Member>
<Member Name="Drive_Enable" DataType="BIT" Dimension="0" Radix="Decimal" Hidden="false" Target="ZZZZZZZZZZENET_Drive27" BitNumber="7" ExternalAccess="Read/Write">
<Description>
<![CDATA["0"=Disabled, "1"=Enabled]]>
</Description>
</Member>
<Member Name="Upper_Starting_Speed" DataType="INT" Dimension="0" Radix="Decimal" Hidden="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[0 to 999]]>
</Description>
</Member>
<Member Name="Lower_Starting_Speed" DataType="INT" Dimension="0" Radix="Decimal" Hidden="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[0 to 999]]>
</Description>
</Member>
<Member Name="Motor_Steps_Turn" DataType="INT" Dimension="0" Radix="Decimal" Hidden="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[200 to 32767]]>
</Description>
</Member>
<Member Name="Reserved_word_5" DataType="INT" Dimension="0" Radix="Decimal" Hidden="false" ExternalAccess="Read/Write"/>
<Member Name="Encoder_pulses_turn" DataType="INT" Dimension="0" Radix="Decimal" Hidden="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[0 to 32,768]]>
</Description>
</Member>
<Member Name="Idle_current_percentage" DataType="INT" Dimension="0" Radix="Decimal" Hidden="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[0 to 100%]]>
</Description>
</Member>
<Member Name="Motor_Current_X10" DataType="INT" Dimension="0" Radix="Decimal" Hidden="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[10 to 40, represents 1.0 to 4.0 amps rms]]>
</Description>
</Member>
<Member Name="Current_loop_gain" DataType="INT" Dimension="0" Radix="Decimal" Hidden="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[1 to 40]]>
</Description>
</Member>
</Members>
</DataType>
<DataType Name="Filter_control" Family="NoFamily" Class="User">
<Description>
<![CDATA[Filter system control variable]]>
</Description>
<Members>
<Member Name="Diff_P" DataType="REAL" Dimension="0" Radix="Float" Hidden="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Diffferential pressure across the filter]]>
</Description>
</Member>
<Member Name="Alarm" DataType="SINT" Dimension="0" Radix="Decimal" Hidden="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[TBD]]>
</Description>
</Member>
<Member Name="Setpoint_DP" DataType="REAL" Dimension="0" Radix="Float" Hidden="false" ExternalAccess="Read/Write"/>
<Member Name="ZZZZZZZZZZFilter_con3" DataType="SINT" Dimension="0" Radix="Decimal" Hidden="true" ExternalAccess="Read/Write"/>
<Member Name="Switchover_flag" DataType="BIT" Dimension="0" Radix="Decimal" Hidden="false" Target="ZZZZZZZZZZFilter_con3" BitNumber="0" ExternalAccess="Read/Write"/>
</Members>
</DataType>
<DataType Name="Grundfos_control" Family="NoFamily" Class="User">
<Members>
<Member Name="TX_last_command" DataType="SINT" Dimension="0" Radix="Decimal" Hidden="false" ExternalAccess="Read/Write"/>
<Member Name="TX_state" DataType="SINT" Dimension="0" Radix="Decimal" Hidden="false" ExternalAccess="Read/Write"/>
<Member Name="RX_state" DataType="SINT" Dimension="0" Radix="Decimal" Hidden="false" ExternalAccess="Read/Write"/>
<Member Name="Alarm_message" DataType="SINT" Dimension="0" Radix="Decimal" Hidden="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[from Grundfos pump]]>
</Description>
</Member>
<Member Name="Alarm_internal" DataType="DINT" Dimension="0" Radix="Decimal" Hidden="false" ExternalAccess="Read/Write"/>
<Member Name="Desired_flowrate" DataType="DINT" Dimension="0" Radix="Decimal" Hidden="false" ExternalAccess="Read/Write"/>
<Member Name="Current_flowrate" DataType="DINT" Dimension="0" Radix="Decimal" Hidden="false" ExternalAccess="Read/Write"/>
<Member Name="Current_pressure" DataType="SINT" Dimension="0" Radix="Decimal" Hidden="false" ExternalAccess="Read/Write"/>
<Member Name="ZZZZZZZZZZGrundfos_c8" DataType="SINT" Dimension="0" Radix="Decimal" Hidden="true" ExternalAccess="Read/Write"/>
<Member Name="Pump_status" DataType="BIT" Dimension="0" Radix="Decimal" Hidden="false" Target="ZZZZZZZZZZGrundfos_c8" BitNumber="0" ExternalAccess="Read/Write">
<Description>
<![CDATA[1= ON;
0= OFF]]>
</Description>
</Member>
<Member Name="System_mode_status" DataType="SINT" Dimension="5" Radix="Decimal" Hidden="false" ExternalAccess="Read/Write"/>
<Member Name="Warning_message" DataType="SINT" Dimension="0" Radix="Decimal" Hidden="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[from Grundfos pump]]>
</Description>
</Member>
<Member Name="ZZZZZZZZZZGrundfos_c12" DataType="SINT" Dimension="0" Radix="Decimal" Hidden="true" ExternalAccess="Read/Write"/>
<Member Name="Transmit_status" DataType="BIT" Dimension="0" Radix="Decimal" Hidden="false" Target="ZZZZZZZZZZGrundfos_c12" BitNumber="0" ExternalAccess="Read/Write">
<Description>
<![CDATA[1= Transmit successfully
0= Not transmit successfully]]>
</Description>
</Member>
<Member Name="Intlk_Ready" DataType="BIT" Dimension="0" Radix="Decimal" Hidden="false" Target="ZZZZZZZZZZGrundfos_c12" BitNumber="1" ExternalAccess="Read/Write"/>
<Member Name="Alarm_Intlk" DataType="SINT" Dimension="0" Radix="Decimal" Hidden="false" ExternalAccess="Read/Write"/>
</Members>
</DataType>
<DataType Name="JASCO_control" Family="NoFamily" Class="User">
<Description>
<![CDATA[JASCO pump status
Solenoid valve
Purge pump]]>
</Description>
<Members>
<Member Name="TX_last_command" DataType="SINT" Dimension="0" Radix="Decimal" Hidden="false" ExternalAccess="Read/Write"/>
<Member Name="TX_state" DataType="SINT" Dimension="0" Radix="Decimal" Hidden="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[// 0= default state, no command
	// 1= Read current flowrate
	// 2= Read current pressure
	// 3= Read min pressure setting
	// 4= Read max pressure setting
	// 5= Pump on
	// 6= Pump off
	//
	// 10= Set desired flowrate
	// 11= Set min pressure
	// 12= Set max pressure]]>
</Description>
</Member>
<Member Name="RX_state" DataType="SINT" Dimension="0" Radix="Decimal" Hidden="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[// 0= default state, no command
	// 1= Read current flowrate
	// 2= Read current pressure
	// 3= Read min pressure setting
	// 4= Read max pressure setting
	// 5= Pump on
	// 6= Pump off
	//
	// 10= Set desired flowrate
	// 11= Set min pressure
	// 12= Set max pressure]]>
</Description>
</Member>
<Member Name="Alarm" DataType="SINT" Dimension="0" Radix="Decimal" Hidden="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[TBD]]>
</Description>
</Member>
<Member Name="ZZZZZZZZZZJASCO_cont4" DataType="SINT" Dimension="0" Radix="Decimal" Hidden="true" ExternalAccess="Read/Write"/>
<Member Name="Pump_status" DataType="BIT" Dimension="0" Radix="Decimal" Hidden="false" Target="ZZZZZZZZZZJASCO_cont4" BitNumber="0" ExternalAccess="Read/Write"/>
<Member Name="Desired_flowrate" DataType="REAL" Dimension="0" Radix="Float" Hidden="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Desired flowrate]]>
</Description>
</Member>
<Member Name="Current_flowrate" DataType="REAL" Dimension="0" Radix="Float" Hidden="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Current flowrate]]>
</Description>
</Member>
<Member Name="Desired_max_press_setting" DataType="DINT" Dimension="0" Radix="Decimal" Hidden="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Maximum pressure setting]]>
</Description>
</Member>
<Member Name="Current_max_press_setting" DataType="DINT" Dimension="0" Radix="Decimal" Hidden="false" ExternalAccess="Read/Write"/>
<Member Name="Desired_min_press_setting" DataType="DINT" Dimension="0" Radix="Decimal" Hidden="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Minimum pressure setting]]>
</Description>
</Member>
<Member Name="Current_min_press_setting" DataType="DINT" Dimension="0" Radix="Decimal" Hidden="false" ExternalAccess="Read/Write"/>
<Member Name="Current_pressure" DataType="REAL" Dimension="0" Radix="Float" Hidden="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Current Pressure reading from the Jasco]]>
</Description>
</Member>
<Member Name="ZZZZZZZZZZJASCO_cont13" DataType="SINT" Dimension="0" Radix="Decimal" Hidden="true" ExternalAccess="Read/Write"/>
<Member Name="SolenoidValve" DataType="BIT" Dimension="0" Radix="Decimal" Hidden="false" Target="ZZZZZZZZZZJASCO_cont13" BitNumber="0" ExternalAccess="Read/Write">
<Description>
<![CDATA[Command to activate Solenoid Valve to Purge the Jasco]]>
</Description>
</Member>
<Member Name="Transmit_status" DataType="BIT" Dimension="0" Radix="Decimal" Hidden="false" Target="ZZZZZZZZZZJASCO_cont13" BitNumber="1" ExternalAccess="Read/Write">
<Description>
<![CDATA[0= Not transmit succesfully
1= Transmit succesfully]]>
</Description>
</Member>
<Member Name="Intlk_Ready" DataType="BIT" Dimension="0" Radix="Decimal" Hidden="false" Target="ZZZZZZZZZZJASCO_cont13" BitNumber="2" ExternalAccess="Read/Write"/>
<Member Name="Alarm_Intlk" DataType="SINT" Dimension="0" Radix="Decimal" Hidden="false" ExternalAccess="Read/Write"/>
<Member Name="Timer_10s" DataType="FBD_TIMER" Dimension="0" Radix="NullType" Hidden="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[For FLUSH mode]]>
</Description>
</Member>
</Members>
</DataType>
<DataType Name="Operation_mode_control" Family="NoFamily" Class="User">
<Members>
<Member Name="ZZZZZZZZZZOperation_0" DataType="SINT" Dimension="0" Radix="Decimal" Hidden="true" ExternalAccess="Read/Write"/>
<Member Name="DONE_bit" DataType="BIT" Dimension="0" Radix="Decimal" Hidden="false" Target="ZZZZZZZZZZOperation_0" BitNumber="0" ExternalAccess="Read/Write"/>
<Member Name="chk_index_UPS" DataType="SINT" Dimension="0" Radix="Decimal" Hidden="false" ExternalAccess="Read/Write"/>
<Member Name="chk_index_XV_301" DataType="SINT" Dimension="0" Radix="Decimal" Hidden="false" ExternalAccess="Read/Write"/>
<Member Name="chk_index_XV_302" DataType="SINT" Dimension="0" Radix="Decimal" Hidden="false" ExternalAccess="Read/Write"/>
<Member Name="chk_index_XV_304" DataType="SINT" Dimension="0" Radix="Decimal" Hidden="false" ExternalAccess="Read/Write"/>
<Member Name="chk_index_XV_305" DataType="SINT" Dimension="0" Radix="Decimal" Hidden="false" ExternalAccess="Read/Write"/>
<Member Name="chk_index_P1" DataType="SINT" Dimension="0" Radix="Decimal" Hidden="false" ExternalAccess="Read/Write"/>
<Member Name="chk_index_P2" DataType="SINT" Dimension="0" Radix="Decimal" Hidden="false" ExternalAccess="Read/Write"/>
<Member Name="chk_index_P3" DataType="SINT" Dimension="0" Radix="Decimal" Hidden="false" ExternalAccess="Read/Write"/>
<Member Name="chk_index_P4" DataType="SINT" Dimension="0" Radix="Decimal" Hidden="false" ExternalAccess="Read/Write"/>
<Member Name="chk_index_P5" DataType="SINT" Dimension="0" Radix="Decimal" Hidden="false" ExternalAccess="Read/Write"/>
<Member Name="chk_index_P6" DataType="SINT" Dimension="0" Radix="Decimal" Hidden="false" ExternalAccess="Read/Write"/>
<Member Name="chk_index_D1" DataType="SINT" Dimension="0" Radix="Decimal" Hidden="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[UV-detector]]>
</Description>
</Member>
<Member Name="chk_index_D2" DataType="SINT" Dimension="0" Radix="Decimal" Hidden="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Viscometer]]>
</Description>
</Member>
<Member Name="seq_no_UPS" DataType="SINT" Dimension="0" Radix="Decimal" Hidden="false" ExternalAccess="Read/Write"/>
<Member Name="seq_no_XV_301" DataType="SINT" Dimension="0" Radix="Decimal" Hidden="false" ExternalAccess="Read/Write"/>
<Member Name="seq_no_XV_302" DataType="SINT" Dimension="0" Radix="Decimal" Hidden="false" ExternalAccess="Read/Write"/>
<Member Name="seq_no_XV_304" DataType="SINT" Dimension="0" Radix="Decimal" Hidden="false" ExternalAccess="Read/Write"/>
<Member Name="seq_no_XV_305" DataType="SINT" Dimension="0" Radix="Decimal" Hidden="false" ExternalAccess="Read/Write"/>
<Member Name="seq_no_P1" DataType="SINT" Dimension="0" Radix="Decimal" Hidden="false" ExternalAccess="Read/Write"/>
<Member Name="seq_no_P2" DataType="SINT" Dimension="0" Radix="Decimal" Hidden="false" ExternalAccess="Read/Write"/>
<Member Name="seq_no_P3" DataType="SINT" Dimension="0" Radix="Decimal" Hidden="false" ExternalAccess="Read/Write"/>
<Member Name="seq_no_P4" DataType="SINT" Dimension="0" Radix="Decimal" Hidden="false" ExternalAccess="Read/Write"/>
<Member Name="seq_no_P5" DataType="SINT" Dimension="0" Radix="Decimal" Hidden="false" ExternalAccess="Read/Write"/>
<Member Name="seq_no_P6" DataType="SINT" Dimension="0" Radix="Decimal" Hidden="false" ExternalAccess="Read/Write"/>
<Member Name="seq_no_D1" DataType="SINT" Dimension="0" Radix="Decimal" Hidden="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[UV-detector]]>
</Description>
</Member>
<Member Name="seq_no_D2" DataType="SINT" Dimension="0" Radix="Decimal" Hidden="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Viscometer]]>
</Description>
</Member>
<Member Name="seq_index_UPS" DataType="SINT" Dimension="0" Radix="Decimal" Hidden="false" ExternalAccess="Read/Write"/>
<Member Name="seq_index_XV_301" DataType="SINT" Dimension="0" Radix="Decimal" Hidden="false" ExternalAccess="Read/Write"/>
<Member Name="seq_index_XV_302" DataType="SINT" Dimension="0" Radix="Decimal" Hidden="false" ExternalAccess="Read/Write"/>
<Member Name="seq_index_XV_304" DataType="SINT" Dimension="0" Radix="Decimal" Hidden="false" ExternalAccess="Read/Write"/>
<Member Name="seq_index_XV_305" DataType="SINT" Dimension="0" Radix="Decimal" Hidden="false" ExternalAccess="Read/Write"/>
<Member Name="seq_index_P1" DataType="SINT" Dimension="0" Radix="Decimal" Hidden="false" ExternalAccess="Read/Write"/>
<Member Name="seq_index_P2" DataType="SINT" Dimension="0" Radix="Decimal" Hidden="false" ExternalAccess="Read/Write"/>
<Member Name="seq_index_P3" DataType="SINT" Dimension="0" Radix="Decimal" Hidden="false" ExternalAccess="Read/Write"/>
<Member Name="seq_index_P4" DataType="SINT" Dimension="0" Radix="Decimal" Hidden="false" ExternalAccess="Read/Write"/>
<Member Name="seq_index_P5" DataType="SINT" Dimension="0" Radix="Decimal" Hidden="false" ExternalAccess="Read/Write"/>
<Member Name="seq_index_P6" DataType="SINT" Dimension="0" Radix="Decimal" Hidden="false" ExternalAccess="Read/Write"/>
<Member Name="seq_index_D1" DataType="SINT" Dimension="0" Radix="Decimal" Hidden="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[UV-detector]]>
</Description>
</Member>
<Member Name="seq_index_D2" DataType="SINT" Dimension="0" Radix="Decimal" Hidden="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Viscometer]]>
</Description>
</Member>
<Member Name="trial_no" DataType="SINT" Dimension="0" Radix="Decimal" Hidden="false" ExternalAccess="Read/Write"/>
<Member Name="ZZZZZZZZZZOperation_42" DataType="SINT" Dimension="0" Radix="Decimal" Hidden="true" ExternalAccess="Read/Write"/>
<Member Name="UPS_Done" DataType="BIT" Dimension="0" Radix="Decimal" Hidden="false" Target="ZZZZZZZZZZOperation_42" BitNumber="0" ExternalAccess="Read/Write"/>
<Member Name="P1_Done" DataType="BIT" Dimension="0" Radix="Decimal" Hidden="false" Target="ZZZZZZZZZZOperation_42" BitNumber="1" ExternalAccess="Read/Write"/>
<Member Name="P2_Done" DataType="BIT" Dimension="0" Radix="Decimal" Hidden="false" Target="ZZZZZZZZZZOperation_42" BitNumber="2" ExternalAccess="Read/Write"/>
<Member Name="P3_Done" DataType="BIT" Dimension="0" Radix="Decimal" Hidden="false" Target="ZZZZZZZZZZOperation_42" BitNumber="3" ExternalAccess="Read/Write"/>
<Member Name="P4_Done" DataType="BIT" Dimension="0" Radix="Decimal" Hidden="false" Target="ZZZZZZZZZZOperation_42" BitNumber="4" ExternalAccess="Read/Write"/>
<Member Name="P5_Done" DataType="BIT" Dimension="0" Radix="Decimal" Hidden="false" Target="ZZZZZZZZZZOperation_42" BitNumber="5" ExternalAccess="Read/Write"/>
<Member Name="P6_Done" DataType="BIT" Dimension="0" Radix="Decimal" Hidden="false" Target="ZZZZZZZZZZOperation_42" BitNumber="6" ExternalAccess="Read/Write"/>
<Member Name="D1_Done" DataType="BIT" Dimension="0" Radix="Decimal" Hidden="false" Target="ZZZZZZZZZZOperation_42" BitNumber="7" ExternalAccess="Read/Write"/>
<Member Name="ZZZZZZZZZZOperation_51" DataType="SINT" Dimension="0" Radix="Decimal" Hidden="true" ExternalAccess="Read/Write"/>
<Member Name="D2_Done" DataType="BIT" Dimension="0" Radix="Decimal" Hidden="false" Target="ZZZZZZZZZZOperation_51" BitNumber="0" ExternalAccess="Read/Write"/>
<Member Name="XV_101_Done" DataType="BIT" Dimension="0" Radix="Decimal" Hidden="false" Target="ZZZZZZZZZZOperation_51" BitNumber="1" ExternalAccess="Read/Write"/>
<Member Name="XV_111_Done" DataType="BIT" Dimension="0" Radix="Decimal" Hidden="false" Target="ZZZZZZZZZZOperation_51" BitNumber="2" ExternalAccess="Read/Write"/>
<Member Name="XV_105_Done" DataType="BIT" Dimension="0" Radix="Decimal" Hidden="false" Target="ZZZZZZZZZZOperation_51" BitNumber="3" ExternalAccess="Read/Write"/>
<Member Name="XV_106_Done" DataType="BIT" Dimension="0" Radix="Decimal" Hidden="false" Target="ZZZZZZZZZZOperation_51" BitNumber="4" ExternalAccess="Read/Write"/>
<Member Name="XV_107_Done" DataType="BIT" Dimension="0" Radix="Decimal" Hidden="false" Target="ZZZZZZZZZZOperation_51" BitNumber="5" ExternalAccess="Read/Write"/>
<Member Name="XV_108_Done" DataType="BIT" Dimension="0" Radix="Decimal" Hidden="false" Target="ZZZZZZZZZZOperation_51" BitNumber="6" ExternalAccess="Read/Write"/>
<Member Name="XV_301_Done" DataType="BIT" Dimension="0" Radix="Decimal" Hidden="false" Target="ZZZZZZZZZZOperation_51" BitNumber="7" ExternalAccess="Read/Write"/>
<Member Name="ZZZZZZZZZZOperation_60" DataType="SINT" Dimension="0" Radix="Decimal" Hidden="true" ExternalAccess="Read/Write"/>
<Member Name="XV_302_Done" DataType="BIT" Dimension="0" Radix="Decimal" Hidden="false" Target="ZZZZZZZZZZOperation_60" BitNumber="0" ExternalAccess="Read/Write"/>
<Member Name="XV_304_Done" DataType="BIT" Dimension="0" Radix="Decimal" Hidden="false" Target="ZZZZZZZZZZOperation_60" BitNumber="1" ExternalAccess="Read/Write"/>
<Member Name="XV_305_Done" DataType="BIT" Dimension="0" Radix="Decimal" Hidden="false" Target="ZZZZZZZZZZOperation_60" BitNumber="2" ExternalAccess="Read/Write"/>
</Members>
</DataType>
<DataType Name="Operation_Single_mode_control" Family="NoFamily" Class="User">
<Members>
<Member Name="ZZZZZZZZZZOperation_0" DataType="SINT" Dimension="0" Radix="Decimal" Hidden="true" ExternalAccess="Read/Write"/>
<Member Name="DONE_bit" DataType="BIT" Dimension="0" Radix="Decimal" Hidden="false" Target="ZZZZZZZZZZOperation_0" BitNumber="0" ExternalAccess="Read/Write"/>
<Member Name="Seq_index" DataType="SINT" Dimension="0" Radix="Decimal" Hidden="false" ExternalAccess="Read/Write"/>
<Member Name="Seq_no" DataType="SINT" Dimension="0" Radix="Decimal" Hidden="false" ExternalAccess="Read/Write"/>
<Member Name="Chk_index" DataType="SINT" Dimension="0" Radix="Decimal" Hidden="false" ExternalAccess="Read/Write"/>
<Member Name="trial_no" DataType="SINT" Dimension="0" Radix="Decimal" Hidden="false" ExternalAccess="Read/Write"/>
</Members>
</DataType>
<DataType Name="P1_gear_pump" Family="NoFamily" Class="User">
<Description>
<![CDATA[Communicate with DCS via ModBus TCP/IP]]>
</Description>
<Members>
<Member Name="ZZZZZZZZZZP1_gear_pu0" DataType="SINT" Dimension="0" Radix="Decimal" Hidden="true" ExternalAccess="Read/Write"/>
<Member Name="START_command" DataType="BIT" Dimension="0" Radix="Decimal" Hidden="false" Target="ZZZZZZZZZZP1_gear_pu0" BitNumber="0" ExternalAccess="Read/Write">
<Description>
<![CDATA[1= START
0= Do nothing]]>
</Description>
</Member>
<Member Name="STOP_command" DataType="BIT" Dimension="0" Radix="Decimal" Hidden="false" Target="ZZZZZZZZZZP1_gear_pu0" BitNumber="1" ExternalAccess="Read/Write">
<Description>
<![CDATA[1= STOP 
0= Do nothing]]>
</Description>
</Member>
<Member Name="Pump_status" DataType="BIT" Dimension="0" Radix="Decimal" Hidden="false" Target="ZZZZZZZZZZP1_gear_pu0" BitNumber="2" ExternalAccess="Read/Write">
<Description>
<![CDATA[1= Running
0= Pump stopped]]>
</Description>
</Member>
<Member Name="Alarm_status" DataType="SINT" Dimension="0" Radix="Decimal" Hidden="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[TBD]]>
</Description>
</Member>
<Member Name="Current_reading" DataType="REAL" Dimension="0" Radix="Float" Hidden="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Current monitoring]]>
</Description>
</Member>
</Members>
</DataType>
<DataType Name="PF525_Control" Family="NoFamily" Class="User">
<Members>
<Member Name="TX_state" DataType="SINT" Dimension="0" Radix="Decimal" Hidden="false" ExternalAccess="Read/Write"/>
<Member Name="RX_state" DataType="SINT" Dimension="0" Radix="Decimal" Hidden="false" ExternalAccess="Read/Write"/>
<Member Name="Desired_RPM" DataType="INT" Dimension="0" Radix="Decimal" Hidden="false" ExternalAccess="Read/Write"/>
<Member Name="Current_RPM" DataType="INT" Dimension="0" Radix="Decimal" Hidden="false" ExternalAccess="Read/Write"/>
<Member Name="ZZZZZZZZZZPF525_Cont4" DataType="SINT" Dimension="0" Radix="Decimal" Hidden="true" ExternalAccess="Read/Write"/>
<Member Name="Current_pump_status" DataType="BIT" Dimension="0" Radix="Decimal" Hidden="false" Target="ZZZZZZZZZZPF525_Cont4" BitNumber="0" ExternalAccess="Read/Write">
<Description>
<![CDATA[1= Running
0= Stop]]>
</Description>
</Member>
<Member Name="Alarm_message" DataType="SINT" Dimension="0" Radix="Decimal" Hidden="false" ExternalAccess="Read/Write"/>
<Member Name="ZZZZZZZZZZPF525_Cont7" DataType="SINT" Dimension="0" Radix="Decimal" Hidden="true" ExternalAccess="Read/Write"/>
<Member Name="Transmit_status" DataType="BIT" Dimension="0" Radix="Decimal" Hidden="false" Target="ZZZZZZZZZZPF525_Cont7" BitNumber="0" ExternalAccess="Read/Write"/>
</Members>
</DataType>
<DataType Name="STRING_1" Family="StringFamily" Class="User">
<Description>
<![CDATA[A single character]]>
</Description>
<Members>
<Member Name="LEN" DataType="DINT" Dimension="0" Radix="Decimal" Hidden="false" ExternalAccess="Read/Write"/>
<Member Name="DATA" DataType="SINT" Dimension="1" Radix="ASCII" Hidden="false" ExternalAccess="Read/Write"/>
</Members>
</DataType>
<DataType Name="STRING_12" Family="StringFamily" Class="User">
<Members>
<Member Name="LEN" DataType="DINT" Dimension="0" Radix="Decimal" Hidden="false" ExternalAccess="Read/Write"/>
<Member Name="DATA" DataType="SINT" Dimension="12" Radix="ASCII" Hidden="false" ExternalAccess="Read/Write"/>
</Members>
</DataType>
<DataType Name="STRING_16" Family="StringFamily" Class="User">
<Members>
<Member Name="LEN" DataType="DINT" Dimension="0" Radix="Decimal" Hidden="false" ExternalAccess="Read/Write"/>
<Member Name="DATA" DataType="SINT" Dimension="16" Radix="ASCII" Hidden="false" ExternalAccess="Read/Write"/>
</Members>
</DataType>
<DataType Name="STRING_20" Family="StringFamily" Class="User">
<Members>
<Member Name="LEN" DataType="DINT" Dimension="0" Radix="Decimal" Hidden="false" ExternalAccess="Read/Write"/>
<Member Name="DATA" DataType="SINT" Dimension="20" Radix="ASCII" Hidden="false" ExternalAccess="Read/Write"/>
</Members>
</DataType>
<DataType Name="STRING_40" Family="StringFamily" Class="User">
<Members>
<Member Name="LEN" DataType="DINT" Dimension="0" Radix="Decimal" Hidden="false" ExternalAccess="Read/Write"/>
<Member Name="DATA" DataType="SINT" Dimension="40" Radix="ASCII" Hidden="false" ExternalAccess="Read/Write"/>
</Members>
</DataType>
<DataType Name="STRING_8" Family="StringFamily" Class="User">
<Members>
<Member Name="LEN" DataType="DINT" Dimension="0" Radix="Decimal" Hidden="false" ExternalAccess="Read/Write"/>
<Member Name="DATA" DataType="SINT" Dimension="8" Radix="ASCII" Hidden="false" ExternalAccess="Read/Write"/>
</Members>
</DataType>
<DataType Name="System_alarm" Family="NoFamily" Class="User">
<Members>
<Member Name="ZZZZZZZZZZSystem_ala0" DataType="SINT" Dimension="0" Radix="Decimal" Hidden="true" ExternalAccess="Read/Write"/>
<Member Name="F_1_Switchover" DataType="BIT" Dimension="0" Radix="Decimal" Hidden="false" Target="ZZZZZZZZZZSystem_ala0" BitNumber="0" ExternalAccess="Read/Write">
<Description>
<![CDATA[F-1 filter fail to switchover]]>
</Description>
</Member>
<Member Name="F_2_Switchover" DataType="BIT" Dimension="0" Radix="Decimal" Hidden="false" Target="ZZZZZZZZZZSystem_ala0" BitNumber="1" ExternalAccess="Read/Write">
<Description>
<![CDATA[F-2 filter fail to switchover]]>
</Description>
</Member>
</Members>
</DataType>
<DataType Name="UPS_control" Family="NoFamily" Class="User">
<Members>
<Member Name="TX_state" DataType="SINT" Dimension="0" Radix="Decimal" Hidden="false" ExternalAccess="Read/Write"/>
<Member Name="RX_state" DataType="SINT" Dimension="0" Radix="Decimal" Hidden="false" ExternalAccess="Read/Write"/>
<Member Name="ZZZZZZZZZZUPS_contro2" DataType="SINT" Dimension="0" Radix="Decimal" Hidden="true" ExternalAccess="Read/Write"/>
<Member Name="Power_State" DataType="BIT" Dimension="0" Radix="Decimal" Hidden="false" Target="ZZZZZZZZZZUPS_contro2" BitNumber="0" ExternalAccess="Read/Write">
<Description>
<![CDATA[1= Online- GreenMode]]>
</Description>
</Member>
<Member Name="Remaining_Runtime" DataType="DINT" Dimension="0" Radix="Decimal" Hidden="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[in minutes]]>
</Description>
</Member>
<Member Name="Battery_charged" DataType="REAL" Dimension="0" Radix="Float" Hidden="false" ExternalAccess="Read/Write"/>
<Member Name="Battery_Voltage" DataType="REAL" Dimension="0" Radix="Float" Hidden="false" ExternalAccess="Read/Write"/>
<Member Name="Battery_T" DataType="REAL" Dimension="0" Radix="Float" Hidden="false" ExternalAccess="Read/Write"/>
<Member Name="Alarm_internal" DataType="DINT" Dimension="0" Radix="Decimal" Hidden="false" ExternalAccess="Read/Write"/>
<Member Name="ZZZZZZZZZZUPS_contro9" DataType="SINT" Dimension="0" Radix="Decimal" Hidden="true" ExternalAccess="Read/Write"/>
<Member Name="Transmit_status" DataType="BIT" Dimension="0" Radix="Decimal" Hidden="false" Target="ZZZZZZZZZZUPS_contro9" BitNumber="0" ExternalAccess="Read/Write"/>
<Member Name="Input_Voltage" DataType="REAL" Dimension="0" Radix="Float" Hidden="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[unit VAC]]>
</Description>
</Member>
<Member Name="Input_Frequency" DataType="REAL" Dimension="0" Radix="Float" Hidden="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[unit Hz]]>
</Description>
</Member>
<Member Name="Output_Voltage" DataType="REAL" Dimension="0" Radix="Float" Hidden="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[unit VAC]]>
</Description>
</Member>
<Member Name="Output_Frequency" DataType="REAL" Dimension="0" Radix="Float" Hidden="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[unit Hz]]>
</Description>
</Member>
<Member Name="Output_Watts_percent" DataType="REAL" Dimension="0" Radix="Float" Hidden="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[unit %]]>
</Description>
</Member>
<Member Name="Output_VA_percent" DataType="REAL" Dimension="0" Radix="Float" Hidden="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[unit %]]>
</Description>
</Member>
<Member Name="Output_current" DataType="REAL" Dimension="0" Radix="Float" Hidden="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[unit A]]>
</Description>
</Member>
<Member Name="Output_efficiency" DataType="REAL" Dimension="0" Radix="Float" Hidden="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[unit %]]>
</Description>
</Member>
<Member Name="Output_energy" DataType="REAL" Dimension="0" Radix="Float" Hidden="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[unit kWh]]>
</Description>
</Member>
<Member Name="Lower_transfer_V" DataType="SINT" Dimension="0" Radix="Decimal" Hidden="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Default, 106 VAC]]>
</Description>
</Member>
<Member Name="High_transfer_V" DataType="SINT" Dimension="0" Radix="Decimal" Hidden="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Default, 127 VAC]]>
</Description>
</Member>
<Member Name="Output_V_Config" DataType="SINT" Dimension="0" Radix="Decimal" Hidden="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Default, 120 VAC]]>
</Description>
</Member>
<Member Name="Sensitivity" DataType="STRING_8" Dimension="0" Radix="NullType" Hidden="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Default, Normal]]>
</Description>
</Member>
</Members>
</DataType>
<DataType Name="UV_detector_control" Family="NoFamily" Class="User">
<Description>
<![CDATA[GE-UV detector control user-defined data type]]>
</Description>
<Members>
<Member Name="TX_state" DataType="SINT" Dimension="0" Radix="Decimal" Hidden="false" ExternalAccess="Read/Write"/>
<Member Name="RX_state" DataType="SINT" Dimension="0" Radix="Decimal" Hidden="false" ExternalAccess="Read/Write"/>
<Member Name="Device_state" DataType="SINT" Dimension="0" Radix="Decimal" Hidden="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Device states from manual:
1= INIT
2= IDLE
3= MEASURE
4= AUTOZERO
5= RECAL
6= TEST]]>
</Description>
</Member>
<Member Name="Current_T" DataType="REAL" Dimension="0" Radix="Float" Hidden="false" ExternalAccess="Read/Write"/>
<Member Name="Sub_mode" DataType="STRING_8" Dimension="0" Radix="NullType" Hidden="false" ExternalAccess="Read/Write"/>
<Member Name="Flash_count" DataType="SINT" Dimension="0" Radix="Decimal" Hidden="false" ExternalAccess="Read/Write"/>
<Member Name="Averaging_time" DataType="INT" Dimension="0" Radix="Decimal" Hidden="false" ExternalAccess="Read/Write"/>
<Member Name="Desired_wavelength" DataType="INT" Dimension="3" Radix="Decimal" Hidden="false" ExternalAccess="Read/Write"/>
<Member Name="Current_wavelength" DataType="INT" Dimension="3" Radix="Decimal" Hidden="false" ExternalAccess="Read/Write"/>
<Member Name="absorbance" DataType="DINT" Dimension="3" Radix="Decimal" Hidden="false" ExternalAccess="Read/Write"/>
<Member Name="ZZZZZZZZZZUV_detecto10" DataType="SINT" Dimension="0" Radix="Decimal" Hidden="true" ExternalAccess="Read/Write"/>
<Member Name="Transmit_status" DataType="BIT" Dimension="0" Radix="Decimal" Hidden="false" Target="ZZZZZZZZZZUV_detecto10" BitNumber="0" ExternalAccess="Read/Write"/>
<Member Name="Alarm" DataType="SINT" Dimension="0" Radix="Decimal" Hidden="false" ExternalAccess="Read/Write"/>
</Members>
</DataType>
<DataType Name="Viscometer_control" Family="NoFamily" Class="User">
<Description>
<![CDATA[ChromTech column heater;
Solenoid valve;
Pressure transducer]]>
</Description>
<Members>
<Member Name="TX_state" DataType="SINT" Dimension="0" Radix="Decimal" Hidden="false" ExternalAccess="Read/Write"/>
<Member Name="RX_state" DataType="SINT" Dimension="0" Radix="Decimal" Hidden="false" ExternalAccess="Read/Write"/>
<Member Name="Alarm" DataType="SINT" Dimension="0" Radix="Decimal" Hidden="false" ExternalAccess="Read/Write"/>
<Member Name="desired_TT" DataType="DINT" Dimension="0" Radix="Decimal" Hidden="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[desired setpoint TT]]>
</Description>
</Member>
<Member Name="current_TT" DataType="REAL" Dimension="0" Radix="Float" Hidden="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[current TT from RS command]]>
</Description>
</Member>
<Member Name="DiffPress" DataType="REAL" Dimension="0" Radix="Float" Hidden="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Differential Pressure reading from PT]]>
</Description>
</Member>
<Member Name="ZZZZZZZZZZViscometer6" DataType="SINT" Dimension="0" Radix="Decimal" Hidden="true" ExternalAccess="Read/Write"/>
<Member Name="SolenoidValve" DataType="BIT" Dimension="0" Radix="Decimal" Hidden="false" Target="ZZZZZZZZZZViscometer6" BitNumber="0" ExternalAccess="Read/Write">
<Description>
<![CDATA[Via relay
0= OFF
1= ON]]>
</Description>
</Member>
<Member Name="Viscosity" DataType="REAL" Dimension="0" Radix="Float" Hidden="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Calculated viscosity]]>
</Description>
</Member>
<Member Name="ZZZZZZZZZZViscometer9" DataType="SINT" Dimension="0" Radix="Decimal" Hidden="true" ExternalAccess="Read/Write"/>
<Member Name="Ready_status" DataType="BIT" Dimension="0" Radix="Decimal" Hidden="false" Target="ZZZZZZZZZZViscometer9" BitNumber="0" ExternalAccess="Read/Write">
<Description>
<![CDATA[0= The temperature has not reached the setpoint temperature
1= The temperature has reached the setpoint temperature]]>
</Description>
</Member>
<Member Name="Transmit_status" DataType="BIT" Dimension="0" Radix="Decimal" Hidden="false" Target="ZZZZZZZZZZViscometer9" BitNumber="1" ExternalAccess="Read/Write">
<Description>
<![CDATA[0= Not transmit successfully
1= Transmit successfully]]>
</Description>
</Member>
</Members>
</DataType>
</DataTypes>
<Modules>
<Module Name="Local" CatalogNumber="1789-L60" Vendor="1" ProductType="14" ProductCode="15" Major="20" Minor="11" ParentModule="Local" ParentModPortId="1" Inhibited="false" MajorFault="true"
>
<EKey State="ExactMatch"/>
<Ports>
<Port Id="1" Address="3" Type="SoftLogixController" Upstream="false">
<Bus/>
</Port>
</Ports>
</Module>
<Module Name="Enet" CatalogNumber="EtherNet/IP" Vendor="1" ProductType="12" ProductCode="135" Major="20" Minor="1" ParentModule="Local" ParentModPortId="1" Inhibited="false" MajorFault="false"
>
<EKey State="CompatibleModule"/>
<Ports>
<Port Id="1" Address="2" Type="SoftLogixVB" Upstream="true"/>
<Port Id="2" Type="Ethernet" Upstream="false">
<Bus/>
</Port>
</Ports>
</Module>
<Module Name="P2_stepper_driver" CatalogNumber="ETHERNET-MODULE" Vendor="1" ProductType="0" ProductCode="18" Major="1" Minor="1" ParentModule="Enet" ParentModPortId="2" Inhibited="false" MajorFault="false"
>
<Description>
<![CDATA[AMCI stepper motor controller 
FMI pump]]>
</Description>
<EKey State="Disabled"/>
<Ports>
<Port Id="2" Address="192.168.1.185" Type="Ethernet" Upstream="true"/>
</Ports>
<Communications CommMethod="536870915" PrimCxnInputSize="20" PrimCxnOutputSize="20">
<ConfigTag ConfigSize="0" ExternalAccess="Read/Write">
<Data>04 00 00 00 6E 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00</Data>
<Data Format="Decorated">
<Structure DataType="AB:ETHERNET_MODULE:C:0">
<ArrayMember Name="Data" DataType="SINT" Dimensions="400" Radix="Hex">
<Element Index="[0]" Value="16#00"/>
<Element Index="[1]" Value="16#00"/>
<Element Index="[2]" Value="16#00"/>
<Element Index="[3]" Value="16#00"/>
<Element Index="[4]" Value="16#00"/>
<Element Index="[5]" Value="16#00"/>
<Element Index="[6]" Value="16#00"/>
<Element Index="[7]" Value="16#00"/>
<Element Index="[8]" Value="16#00"/>
<Element Index="[9]" Value="16#00"/>
<Element Index="[10]" Value="16#00"/>
<Element Index="[11]" Value="16#00"/>
<Element Index="[12]" Value="16#00"/>
<Element Index="[13]" Value="16#00"/>
<Element Index="[14]" Value="16#00"/>
<Element Index="[15]" Value="16#00"/>
<Element Index="[16]" Value="16#00"/>
<Element Index="[17]" Value="16#00"/>
<Element Index="[18]" Value="16#00"/>
<Element Index="[19]" Value="16#00"/>
<Element Index="[20]" Value="16#00"/>
<Element Index="[21]" Value="16#00"/>
<Element Index="[22]" Value="16#00"/>
<Element Index="[23]" Value="16#00"/>
<Element Index="[24]" Value="16#00"/>
<Element Index="[25]" Value="16#00"/>
<Element Index="[26]" Value="16#00"/>
<Element Index="[27]" Value="16#00"/>
<Element Index="[28]" Value="16#00"/>
<Element Index="[29]" Value="16#00"/>
<Element Index="[30]" Value="16#00"/>
<Element Index="[31]" Value="16#00"/>
<Element Index="[32]" Value="16#00"/>
<Element Index="[33]" Value="16#00"/>
<Element Index="[34]" Value="16#00"/>
<Element Index="[35]" Value="16#00"/>
<Element Index="[36]" Value="16#00"/>
<Element Index="[37]" Value="16#00"/>
<Element Index="[38]" Value="16#00"/>
<Element Index="[39]" Value="16#00"/>
<Element Index="[40]" Value="16#00"/>
<Element Index="[41]" Value="16#00"/>
<Element Index="[42]" Value="16#00"/>
<Element Index="[43]" Value="16#00"/>
<Element Index="[44]" Value="16#00"/>
<Element Index="[45]" Value="16#00"/>
<Element Index="[46]" Value="16#00"/>
<Element Index="[47]" Value="16#00"/>
<Element Index="[48]" Value="16#00"/>
<Element Index="[49]" Value="16#00"/>
<Element Index="[50]" Value="16#00"/>
<Element Index="[51]" Value="16#00"/>
<Element Index="[52]" Value="16#00"/>
<Element Index="[53]" Value="16#00"/>
<Element Index="[54]" Value="16#00"/>
<Element Index="[55]" Value="16#00"/>
<Element Index="[56]" Value="16#00"/>
<Element Index="[57]" Value="16#00"/>
<Element Index="[58]" Value="16#00"/>
<Element Index="[59]" Value="16#00"/>
<Element Index="[60]" Value="16#00"/>
<Element Index="[61]" Value="16#00"/>
<Element Index="[62]" Value="16#00"/>
<Element Index="[63]" Value="16#00"/>
<Element Index="[64]" Value="16#00"/>
<Element Index="[65]" Value="16#00"/>
<Element Index="[66]" Value="16#00"/>
<Element Index="[67]" Value="16#00"/>
<Element Index="[68]" Value="16#00"/>
<Element Index="[69]" Value="16#00"/>
<Element Index="[70]" Value="16#00"/>
<Element Index="[71]" Value="16#00"/>
<Element Index="[72]" Value="16#00"/>
<Element Index="[73]" Value="16#00"/>
<Element Index="[74]" Value="16#00"/>
<Element Index="[75]" Value="16#00"/>
<Element Index="[76]" Value="16#00"/>
<Element Index="[77]" Value="16#00"/>
<Element Index="[78]" Value="16#00"/>
<Element Index="[79]" Value="16#00"/>
<Element Index="[80]" Value="16#00"/>
<Element Index="[81]" Value="16#00"/>
<Element Index="[82]" Value="16#00"/>
<Element Index="[83]" Value="16#00"/>
<Element Index="[84]" Value="16#00"/>
<Element Index="[85]" Value="16#00"/>
<Element Index="[86]" Value="16#00"/>
<Element Index="[87]" Value="16#00"/>
<Element Index="[88]" Value="16#00"/>
<Element Index="[89]" Value="16#00"/>
<Element Index="[90]" Value="16#00"/>
<Element Index="[91]" Value="16#00"/>
<Element Index="[92]" Value="16#00"/>
<Element Index="[93]" Value="16#00"/>
<Element Index="[94]" Value="16#00"/>
<Element Index="[95]" Value="16#00"/>
<Element Index="[96]" Value="16#00"/>
<Element Index="[97]" Value="16#00"/>
<Element Index="[98]" Value="16#00"/>
<Element Index="[99]" Value="16#00"/>
<Element Index="[100]" Value="16#00"/>
<Element Index="[101]" Value="16#00"/>
<Element Index="[102]" Value="16#00"/>
<Element Index="[103]" Value="16#00"/>
<Element Index="[104]" Value="16#00"/>
<Element Index="[105]" Value="16#00"/>
<Element Index="[106]" Value="16#00"/>
<Element Index="[107]" Value="16#00"/>
<Element Index="[108]" Value="16#00"/>
<Element Index="[109]" Value="16#00"/>
<Element Index="[110]" Value="16#00"/>
<Element Index="[111]" Value="16#00"/>
<Element Index="[112]" Value="16#00"/>
<Element Index="[113]" Value="16#00"/>
<Element Index="[114]" Value="16#00"/>
<Element Index="[115]" Value="16#00"/>
<Element Index="[116]" Value="16#00"/>
<Element Index="[117]" Value="16#00"/>
<Element Index="[118]" Value="16#00"/>
<Element Index="[119]" Value="16#00"/>
<Element Index="[120]" Value="16#00"/>
<Element Index="[121]" Value="16#00"/>
<Element Index="[122]" Value="16#00"/>
<Element Index="[123]" Value="16#00"/>
<Element Index="[124]" Value="16#00"/>
<Element Index="[125]" Value="16#00"/>
<Element Index="[126]" Value="16#00"/>
<Element Index="[127]" Value="16#00"/>
<Element Index="[128]" Value="16#00"/>
<Element Index="[129]" Value="16#00"/>
<Element Index="[130]" Value="16#00"/>
<Element Index="[131]" Value="16#00"/>
<Element Index="[132]" Value="16#00"/>
<Element Index="[133]" Value="16#00"/>
<Element Index="[134]" Value="16#00"/>
<Element Index="[135]" Value="16#00"/>
<Element Index="[136]" Value="16#00"/>
<Element Index="[137]" Value="16#00"/>
<Element Index="[138]" Value="16#00"/>
<Element Index="[139]" Value="16#00"/>
<Element Index="[140]" Value="16#00"/>
<Element Index="[141]" Value="16#00"/>
<Element Index="[142]" Value="16#00"/>
<Element Index="[143]" Value="16#00"/>
<Element Index="[144]" Value="16#00"/>
<Element Index="[145]" Value="16#00"/>
<Element Index="[146]" Value="16#00"/>
<Element Index="[147]" Value="16#00"/>
<Element Index="[148]" Value="16#00"/>
<Element Index="[149]" Value="16#00"/>
<Element Index="[150]" Value="16#00"/>
<Element Index="[151]" Value="16#00"/>
<Element Index="[152]" Value="16#00"/>
<Element Index="[153]" Value="16#00"/>
<Element Index="[154]" Value="16#00"/>
<Element Index="[155]" Value="16#00"/>
<Element Index="[156]" Value="16#00"/>
<Element Index="[157]" Value="16#00"/>
<Element Index="[158]" Value="16#00"/>
<Element Index="[159]" Value="16#00"/>
<Element Index="[160]" Value="16#00"/>
<Element Index="[161]" Value="16#00"/>
<Element Index="[162]" Value="16#00"/>
<Element Index="[163]" Value="16#00"/>
<Element Index="[164]" Value="16#00"/>
<Element Index="[165]" Value="16#00"/>
<Element Index="[166]" Value="16#00"/>
<Element Index="[167]" Value="16#00"/>
<Element Index="[168]" Value="16#00"/>
<Element Index="[169]" Value="16#00"/>
<Element Index="[170]" Value="16#00"/>
<Element Index="[171]" Value="16#00"/>
<Element Index="[172]" Value="16#00"/>
<Element Index="[173]" Value="16#00"/>
<Element Index="[174]" Value="16#00"/>
<Element Index="[175]" Value="16#00"/>
<Element Index="[176]" Value="16#00"/>
<Element Index="[177]" Value="16#00"/>
<Element Index="[178]" Value="16#00"/>
<Element Index="[179]" Value="16#00"/>
<Element Index="[180]" Value="16#00"/>
<Element Index="[181]" Value="16#00"/>
<Element Index="[182]" Value="16#00"/>
<Element Index="[183]" Value="16#00"/>
<Element Index="[184]" Value="16#00"/>
<Element Index="[185]" Value="16#00"/>
<Element Index="[186]" Value="16#00"/>
<Element Index="[187]" Value="16#00"/>
<Element Index="[188]" Value="16#00"/>
<Element Index="[189]" Value="16#00"/>
<Element Index="[190]" Value="16#00"/>
<Element Index="[191]" Value="16#00"/>
<Element Index="[192]" Value="16#00"/>
<Element Index="[193]" Value="16#00"/>
<Element Index="[194]" Value="16#00"/>
<Element Index="[195]" Value="16#00"/>
<Element Index="[196]" Value="16#00"/>
<Element Index="[197]" Value="16#00"/>
<Element Index="[198]" Value="16#00"/>
<Element Index="[199]" Value="16#00"/>
<Element Index="[200]" Value="16#00"/>
<Element Index="[201]" Value="16#00"/>
<Element Index="[202]" Value="16#00"/>
<Element Index="[203]" Value="16#00"/>
<Element Index="[204]" Value="16#00"/>
<Element Index="[205]" Value="16#00"/>
<Element Index="[206]" Value="16#00"/>
<Element Index="[207]" Value="16#00"/>
<Element Index="[208]" Value="16#00"/>
<Element Index="[209]" Value="16#00"/>
<Element Index="[210]" Value="16#00"/>
<Element Index="[211]" Value="16#00"/>
<Element Index="[212]" Value="16#00"/>
<Element Index="[213]" Value="16#00"/>
<Element Index="[214]" Value="16#00"/>
<Element Index="[215]" Value="16#00"/>
<Element Index="[216]" Value="16#00"/>
<Element Index="[217]" Value="16#00"/>
<Element Index="[218]" Value="16#00"/>
<Element Index="[219]" Value="16#00"/>
<Element Index="[220]" Value="16#00"/>
<Element Index="[221]" Value="16#00"/>
<Element Index="[222]" Value="16#00"/>
<Element Index="[223]" Value="16#00"/>
<Element Index="[224]" Value="16#00"/>
<Element Index="[225]" Value="16#00"/>
<Element Index="[226]" Value="16#00"/>
<Element Index="[227]" Value="16#00"/>
<Element Index="[228]" Value="16#00"/>
<Element Index="[229]" Value="16#00"/>
<Element Index="[230]" Value="16#00"/>
<Element Index="[231]" Value="16#00"/>
<Element Index="[232]" Value="16#00"/>
<Element Index="[233]" Value="16#00"/>
<Element Index="[234]" Value="16#00"/>
<Element Index="[235]" Value="16#00"/>
<Element Index="[236]" Value="16#00"/>
<Element Index="[237]" Value="16#00"/>
<Element Index="[238]" Value="16#00"/>
<Element Index="[239]" Value="16#00"/>
<Element Index="[240]" Value="16#00"/>
<Element Index="[241]" Value="16#00"/>
<Element Index="[242]" Value="16#00"/>
<Element Index="[243]" Value="16#00"/>
<Element Index="[244]" Value="16#00"/>
<Element Index="[245]" Value="16#00"/>
<Element Index="[246]" Value="16#00"/>
<Element Index="[247]" Value="16#00"/>
<Element Index="[248]" Value="16#00"/>
<Element Index="[249]" Value="16#00"/>
<Element Index="[250]" Value="16#00"/>
<Element Index="[251]" Value="16#00"/>
<Element Index="[252]" Value="16#00"/>
<Element Index="[253]" Value="16#00"/>
<Element Index="[254]" Value="16#00"/>
<Element Index="[255]" Value="16#00"/>
<Element Index="[256]" Value="16#00"/>
<Element Index="[257]" Value="16#00"/>
<Element Index="[258]" Value="16#00"/>
<Element Index="[259]" Value="16#00"/>
<Element Index="[260]" Value="16#00"/>
<Element Index="[261]" Value="16#00"/>
<Element Index="[262]" Value="16#00"/>
<Element Index="[263]" Value="16#00"/>
<Element Index="[264]" Value="16#00"/>
<Element Index="[265]" Value="16#00"/>
<Element Index="[266]" Value="16#00"/>
<Element Index="[267]" Value="16#00"/>
<Element Index="[268]" Value="16#00"/>
<Element Index="[269]" Value="16#00"/>
<Element Index="[270]" Value="16#00"/>
<Element Index="[271]" Value="16#00"/>
<Element Index="[272]" Value="16#00"/>
<Element Index="[273]" Value="16#00"/>
<Element Index="[274]" Value="16#00"/>
<Element Index="[275]" Value="16#00"/>
<Element Index="[276]" Value="16#00"/>
<Element Index="[277]" Value="16#00"/>
<Element Index="[278]" Value="16#00"/>
<Element Index="[279]" Value="16#00"/>
<Element Index="[280]" Value="16#00"/>
<Element Index="[281]" Value="16#00"/>
<Element Index="[282]" Value="16#00"/>
<Element Index="[283]" Value="16#00"/>
<Element Index="[284]" Value="16#00"/>
<Element Index="[285]" Value="16#00"/>
<Element Index="[286]" Value="16#00"/>
<Element Index="[287]" Value="16#00"/>
<Element Index="[288]" Value="16#00"/>
<Element Index="[289]" Value="16#00"/>
<Element Index="[290]" Value="16#00"/>
<Element Index="[291]" Value="16#00"/>
<Element Index="[292]" Value="16#00"/>
<Element Index="[293]" Value="16#00"/>
<Element Index="[294]" Value="16#00"/>
<Element Index="[295]" Value="16#00"/>
<Element Index="[296]" Value="16#00"/>
<Element Index="[297]" Value="16#00"/>
<Element Index="[298]" Value="16#00"/>
<Element Index="[299]" Value="16#00"/>
<Element Index="[300]" Value="16#00"/>
<Element Index="[301]" Value="16#00"/>
<Element Index="[302]" Value="16#00"/>
<Element Index="[303]" Value="16#00"/>
<Element Index="[304]" Value="16#00"/>
<Element Index="[305]" Value="16#00"/>
<Element Index="[306]" Value="16#00"/>
<Element Index="[307]" Value="16#00"/>
<Element Index="[308]" Value="16#00"/>
<Element Index="[309]" Value="16#00"/>
<Element Index="[310]" Value="16#00"/>
<Element Index="[311]" Value="16#00"/>
<Element Index="[312]" Value="16#00"/>
<Element Index="[313]" Value="16#00"/>
<Element Index="[314]" Value="16#00"/>
<Element Index="[315]" Value="16#00"/>
<Element Index="[316]" Value="16#00"/>
<Element Index="[317]" Value="16#00"/>
<Element Index="[318]" Value="16#00"/>
<Element Index="[319]" Value="16#00"/>
<Element Index="[320]" Value="16#00"/>
<Element Index="[321]" Value="16#00"/>
<Element Index="[322]" Value="16#00"/>
<Element Index="[323]" Value="16#00"/>
<Element Index="[324]" Value="16#00"/>
<Element Index="[325]" Value="16#00"/>
<Element Index="[326]" Value="16#00"/>
<Element Index="[327]" Value="16#00"/>
<Element Index="[328]" Value="16#00"/>
<Element Index="[329]" Value="16#00"/>
<Element Index="[330]" Value="16#00"/>
<Element Index="[331]" Value="16#00"/>
<Element Index="[332]" Value="16#00"/>
<Element Index="[333]" Value="16#00"/>
<Element Index="[334]" Value="16#00"/>
<Element Index="[335]" Value="16#00"/>
<Element Index="[336]" Value="16#00"/>
<Element Index="[337]" Value="16#00"/>
<Element Index="[338]" Value="16#00"/>
<Element Index="[339]" Value="16#00"/>
<Element Index="[340]" Value="16#00"/>
<Element Index="[341]" Value="16#00"/>
<Element Index="[342]" Value="16#00"/>
<Element Index="[343]" Value="16#00"/>
<Element Index="[344]" Value="16#00"/>
<Element Index="[345]" Value="16#00"/>
<Element Index="[346]" Value="16#00"/>
<Element Index="[347]" Value="16#00"/>
<Element Index="[348]" Value="16#00"/>
<Element Index="[349]" Value="16#00"/>
<Element Index="[350]" Value="16#00"/>
<Element Index="[351]" Value="16#00"/>
<Element Index="[352]" Value="16#00"/>
<Element Index="[353]" Value="16#00"/>
<Element Index="[354]" Value="16#00"/>
<Element Index="[355]" Value="16#00"/>
<Element Index="[356]" Value="16#00"/>
<Element Index="[357]" Value="16#00"/>
<Element Index="[358]" Value="16#00"/>
<Element Index="[359]" Value="16#00"/>
<Element Index="[360]" Value="16#00"/>
<Element Index="[361]" Value="16#00"/>
<Element Index="[362]" Value="16#00"/>
<Element Index="[363]" Value="16#00"/>
<Element Index="[364]" Value="16#00"/>
<Element Index="[365]" Value="16#00"/>
<Element Index="[366]" Value="16#00"/>
<Element Index="[367]" Value="16#00"/>
<Element Index="[368]" Value="16#00"/>
<Element Index="[369]" Value="16#00"/>
<Element Index="[370]" Value="16#00"/>
<Element Index="[371]" Value="16#00"/>
<Element Index="[372]" Value="16#00"/>
<Element Index="[373]" Value="16#00"/>
<Element Index="[374]" Value="16#00"/>
<Element Index="[375]" Value="16#00"/>
<Element Index="[376]" Value="16#00"/>
<Element Index="[377]" Value="16#00"/>
<Element Index="[378]" Value="16#00"/>
<Element Index="[379]" Value="16#00"/>
<Element Index="[380]" Value="16#00"/>
<Element Index="[381]" Value="16#00"/>
<Element Index="[382]" Value="16#00"/>
<Element Index="[383]" Value="16#00"/>
<Element Index="[384]" Value="16#00"/>
<Element Index="[385]" Value="16#00"/>
<Element Index="[386]" Value="16#00"/>
<Element Index="[387]" Value="16#00"/>
<Element Index="[388]" Value="16#00"/>
<Element Index="[389]" Value="16#00"/>
<Element Index="[390]" Value="16#00"/>
<Element Index="[391]" Value="16#00"/>
<Element Index="[392]" Value="16#00"/>
<Element Index="[393]" Value="16#00"/>
<Element Index="[394]" Value="16#00"/>
<Element Index="[395]" Value="16#00"/>
<Element Index="[396]" Value="16#00"/>
<Element Index="[397]" Value="16#00"/>
<Element Index="[398]" Value="16#00"/>
<Element Index="[399]" Value="16#00"/>
</ArrayMember>
</Structure>
</Data>
</ConfigTag>
<Connections>
<Connection Name="Standard" RPI="10000" Type="Output" InputCxnPoint="100" OutputCxnPoint="150" OutputSize="20" InputSize="20" EventID="0" ProgrammaticallySendEventTrigger="false" Unicast="true">
<InputTag ExternalAccess="Read/Write">
<ForceData>88 40 40 A8 12 00 CA 03 7B 01 9E 01 00 00 00 00 
1E 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00</ForceData>
<Data Format="Decorated">
<Structure DataType="AB:ETHERNET_MODULE_INT_20Bytes:I:0">
<ArrayMember Name="Data" DataType="INT" Dimensions="10" Radix="Decimal">
<Element Index="[0]" Value="16520"/>
<Element Index="[1]" Value="-22464"/>
<Element Index="[2]" Value="18"/>
<Element Index="[3]" Value="970"/>
<Element Index="[4]" Value="379"/>
<Element Index="[5]" Value="414"/>
<Element Index="[6]" Value="0"/>
<Element Index="[7]" Value="0"/>
<Element Index="[8]" Value="30"/>
<Element Index="[9]" Value="0"/>
</ArrayMember>
</Structure>
</Data>
</InputTag>
<OutputTag ExternalAccess="Read/Write">
<Data>00 00 00 80 00 00 00 00 01 00 9A 02 64 00 64 00 
00 00 00 00</Data>
<ForceData>00 00 00 80 00 00 00 00 01 00 9A 02 64 00 64 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00</ForceData>
<Data Format="Decorated">
<Structure DataType="AB:ETHERNET_MODULE_INT_20Bytes:O:0">
<ArrayMember Name="Data" DataType="INT" Dimensions="10" Radix="Decimal">
<Element Index="[0]" Value="0"/>
<Element Index="[1]" Value="-32768"/>
<Element Index="[2]" Value="0"/>
<Element Index="[3]" Value="0"/>
<Element Index="[4]" Value="1"/>
<Element Index="[5]" Value="666"/>
<Element Index="[6]" Value="100"/>
<Element Index="[7]" Value="100"/>
<Element Index="[8]" Value="0"/>
<Element Index="[9]" Value="0"/>
</ArrayMember>
</Structure>
</Data>
</OutputTag>
</Connection>
</Connections>
</Communications>
</Module>
<Module Name="P4_stepper_driver" CatalogNumber="ETHERNET-MODULE" Vendor="1" ProductType="0" ProductCode="18" Major="1" Minor="1" ParentModule="Enet" ParentModPortId="2" Inhibited="false" MajorFault="false"
>
<Description>
<![CDATA[AMCI stepper motor controller
FMI pump]]>
</Description>
<EKey State="Disabled"/>
<Ports>
<Port Id="2" Address="192.168.1.186" Type="Ethernet" Upstream="true"/>
</Ports>
<Communications CommMethod="536870915" PrimCxnInputSize="20" PrimCxnOutputSize="20">
<ConfigTag ConfigSize="0" ExternalAccess="Read/Write">
<Data>04 00 00 00 6E 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00</Data>
<Data Format="Decorated">
<Structure DataType="AB:ETHERNET_MODULE:C:0">
<ArrayMember Name="Data" DataType="SINT" Dimensions="400" Radix="Hex">
<Element Index="[0]" Value="16#00"/>
<Element Index="[1]" Value="16#00"/>
<Element Index="[2]" Value="16#00"/>
<Element Index="[3]" Value="16#00"/>
<Element Index="[4]" Value="16#00"/>
<Element Index="[5]" Value="16#00"/>
<Element Index="[6]" Value="16#00"/>
<Element Index="[7]" Value="16#00"/>
<Element Index="[8]" Value="16#00"/>
<Element Index="[9]" Value="16#00"/>
<Element Index="[10]" Value="16#00"/>
<Element Index="[11]" Value="16#00"/>
<Element Index="[12]" Value="16#00"/>
<Element Index="[13]" Value="16#00"/>
<Element Index="[14]" Value="16#00"/>
<Element Index="[15]" Value="16#00"/>
<Element Index="[16]" Value="16#00"/>
<Element Index="[17]" Value="16#00"/>
<Element Index="[18]" Value="16#00"/>
<Element Index="[19]" Value="16#00"/>
<Element Index="[20]" Value="16#00"/>
<Element Index="[21]" Value="16#00"/>
<Element Index="[22]" Value="16#00"/>
<Element Index="[23]" Value="16#00"/>
<Element Index="[24]" Value="16#00"/>
<Element Index="[25]" Value="16#00"/>
<Element Index="[26]" Value="16#00"/>
<Element Index="[27]" Value="16#00"/>
<Element Index="[28]" Value="16#00"/>
<Element Index="[29]" Value="16#00"/>
<Element Index="[30]" Value="16#00"/>
<Element Index="[31]" Value="16#00"/>
<Element Index="[32]" Value="16#00"/>
<Element Index="[33]" Value="16#00"/>
<Element Index="[34]" Value="16#00"/>
<Element Index="[35]" Value="16#00"/>
<Element Index="[36]" Value="16#00"/>
<Element Index="[37]" Value="16#00"/>
<Element Index="[38]" Value="16#00"/>
<Element Index="[39]" Value="16#00"/>
<Element Index="[40]" Value="16#00"/>
<Element Index="[41]" Value="16#00"/>
<Element Index="[42]" Value="16#00"/>
<Element Index="[43]" Value="16#00"/>
<Element Index="[44]" Value="16#00"/>
<Element Index="[45]" Value="16#00"/>
<Element Index="[46]" Value="16#00"/>
<Element Index="[47]" Value="16#00"/>
<Element Index="[48]" Value="16#00"/>
<Element Index="[49]" Value="16#00"/>
<Element Index="[50]" Value="16#00"/>
<Element Index="[51]" Value="16#00"/>
<Element Index="[52]" Value="16#00"/>
<Element Index="[53]" Value="16#00"/>
<Element Index="[54]" Value="16#00"/>
<Element Index="[55]" Value="16#00"/>
<Element Index="[56]" Value="16#00"/>
<Element Index="[57]" Value="16#00"/>
<Element Index="[58]" Value="16#00"/>
<Element Index="[59]" Value="16#00"/>
<Element Index="[60]" Value="16#00"/>
<Element Index="[61]" Value="16#00"/>
<Element Index="[62]" Value="16#00"/>
<Element Index="[63]" Value="16#00"/>
<Element Index="[64]" Value="16#00"/>
<Element Index="[65]" Value="16#00"/>
<Element Index="[66]" Value="16#00"/>
<Element Index="[67]" Value="16#00"/>
<Element Index="[68]" Value="16#00"/>
<Element Index="[69]" Value="16#00"/>
<Element Index="[70]" Value="16#00"/>
<Element Index="[71]" Value="16#00"/>
<Element Index="[72]" Value="16#00"/>
<Element Index="[73]" Value="16#00"/>
<Element Index="[74]" Value="16#00"/>
<Element Index="[75]" Value="16#00"/>
<Element Index="[76]" Value="16#00"/>
<Element Index="[77]" Value="16#00"/>
<Element Index="[78]" Value="16#00"/>
<Element Index="[79]" Value="16#00"/>
<Element Index="[80]" Value="16#00"/>
<Element Index="[81]" Value="16#00"/>
<Element Index="[82]" Value="16#00"/>
<Element Index="[83]" Value="16#00"/>
<Element Index="[84]" Value="16#00"/>
<Element Index="[85]" Value="16#00"/>
<Element Index="[86]" Value="16#00"/>
<Element Index="[87]" Value="16#00"/>
<Element Index="[88]" Value="16#00"/>
<Element Index="[89]" Value="16#00"/>
<Element Index="[90]" Value="16#00"/>
<Element Index="[91]" Value="16#00"/>
<Element Index="[92]" Value="16#00"/>
<Element Index="[93]" Value="16#00"/>
<Element Index="[94]" Value="16#00"/>
<Element Index="[95]" Value="16#00"/>
<Element Index="[96]" Value="16#00"/>
<Element Index="[97]" Value="16#00"/>
<Element Index="[98]" Value="16#00"/>
<Element Index="[99]" Value="16#00"/>
<Element Index="[100]" Value="16#00"/>
<Element Index="[101]" Value="16#00"/>
<Element Index="[102]" Value="16#00"/>
<Element Index="[103]" Value="16#00"/>
<Element Index="[104]" Value="16#00"/>
<Element Index="[105]" Value="16#00"/>
<Element Index="[106]" Value="16#00"/>
<Element Index="[107]" Value="16#00"/>
<Element Index="[108]" Value="16#00"/>
<Element Index="[109]" Value="16#00"/>
<Element Index="[110]" Value="16#00"/>
<Element Index="[111]" Value="16#00"/>
<Element Index="[112]" Value="16#00"/>
<Element Index="[113]" Value="16#00"/>
<Element Index="[114]" Value="16#00"/>
<Element Index="[115]" Value="16#00"/>
<Element Index="[116]" Value="16#00"/>
<Element Index="[117]" Value="16#00"/>
<Element Index="[118]" Value="16#00"/>
<Element Index="[119]" Value="16#00"/>
<Element Index="[120]" Value="16#00"/>
<Element Index="[121]" Value="16#00"/>
<Element Index="[122]" Value="16#00"/>
<Element Index="[123]" Value="16#00"/>
<Element Index="[124]" Value="16#00"/>
<Element Index="[125]" Value="16#00"/>
<Element Index="[126]" Value="16#00"/>
<Element Index="[127]" Value="16#00"/>
<Element Index="[128]" Value="16#00"/>
<Element Index="[129]" Value="16#00"/>
<Element Index="[130]" Value="16#00"/>
<Element Index="[131]" Value="16#00"/>
<Element Index="[132]" Value="16#00"/>
<Element Index="[133]" Value="16#00"/>
<Element Index="[134]" Value="16#00"/>
<Element Index="[135]" Value="16#00"/>
<Element Index="[136]" Value="16#00"/>
<Element Index="[137]" Value="16#00"/>
<Element Index="[138]" Value="16#00"/>
<Element Index="[139]" Value="16#00"/>
<Element Index="[140]" Value="16#00"/>
<Element Index="[141]" Value="16#00"/>
<Element Index="[142]" Value="16#00"/>
<Element Index="[143]" Value="16#00"/>
<Element Index="[144]" Value="16#00"/>
<Element Index="[145]" Value="16#00"/>
<Element Index="[146]" Value="16#00"/>
<Element Index="[147]" Value="16#00"/>
<Element Index="[148]" Value="16#00"/>
<Element Index="[149]" Value="16#00"/>
<Element Index="[150]" Value="16#00"/>
<Element Index="[151]" Value="16#00"/>
<Element Index="[152]" Value="16#00"/>
<Element Index="[153]" Value="16#00"/>
<Element Index="[154]" Value="16#00"/>
<Element Index="[155]" Value="16#00"/>
<Element Index="[156]" Value="16#00"/>
<Element Index="[157]" Value="16#00"/>
<Element Index="[158]" Value="16#00"/>
<Element Index="[159]" Value="16#00"/>
<Element Index="[160]" Value="16#00"/>
<Element Index="[161]" Value="16#00"/>
<Element Index="[162]" Value="16#00"/>
<Element Index="[163]" Value="16#00"/>
<Element Index="[164]" Value="16#00"/>
<Element Index="[165]" Value="16#00"/>
<Element Index="[166]" Value="16#00"/>
<Element Index="[167]" Value="16#00"/>
<Element Index="[168]" Value="16#00"/>
<Element Index="[169]" Value="16#00"/>
<Element Index="[170]" Value="16#00"/>
<Element Index="[171]" Value="16#00"/>
<Element Index="[172]" Value="16#00"/>
<Element Index="[173]" Value="16#00"/>
<Element Index="[174]" Value="16#00"/>
<Element Index="[175]" Value="16#00"/>
<Element Index="[176]" Value="16#00"/>
<Element Index="[177]" Value="16#00"/>
<Element Index="[178]" Value="16#00"/>
<Element Index="[179]" Value="16#00"/>
<Element Index="[180]" Value="16#00"/>
<Element Index="[181]" Value="16#00"/>
<Element Index="[182]" Value="16#00"/>
<Element Index="[183]" Value="16#00"/>
<Element Index="[184]" Value="16#00"/>
<Element Index="[185]" Value="16#00"/>
<Element Index="[186]" Value="16#00"/>
<Element Index="[187]" Value="16#00"/>
<Element Index="[188]" Value="16#00"/>
<Element Index="[189]" Value="16#00"/>
<Element Index="[190]" Value="16#00"/>
<Element Index="[191]" Value="16#00"/>
<Element Index="[192]" Value="16#00"/>
<Element Index="[193]" Value="16#00"/>
<Element Index="[194]" Value="16#00"/>
<Element Index="[195]" Value="16#00"/>
<Element Index="[196]" Value="16#00"/>
<Element Index="[197]" Value="16#00"/>
<Element Index="[198]" Value="16#00"/>
<Element Index="[199]" Value="16#00"/>
<Element Index="[200]" Value="16#00"/>
<Element Index="[201]" Value="16#00"/>
<Element Index="[202]" Value="16#00"/>
<Element Index="[203]" Value="16#00"/>
<Element Index="[204]" Value="16#00"/>
<Element Index="[205]" Value="16#00"/>
<Element Index="[206]" Value="16#00"/>
<Element Index="[207]" Value="16#00"/>
<Element Index="[208]" Value="16#00"/>
<Element Index="[209]" Value="16#00"/>
<Element Index="[210]" Value="16#00"/>
<Element Index="[211]" Value="16#00"/>
<Element Index="[212]" Value="16#00"/>
<Element Index="[213]" Value="16#00"/>
<Element Index="[214]" Value="16#00"/>
<Element Index="[215]" Value="16#00"/>
<Element Index="[216]" Value="16#00"/>
<Element Index="[217]" Value="16#00"/>
<Element Index="[218]" Value="16#00"/>
<Element Index="[219]" Value="16#00"/>
<Element Index="[220]" Value="16#00"/>
<Element Index="[221]" Value="16#00"/>
<Element Index="[222]" Value="16#00"/>
<Element Index="[223]" Value="16#00"/>
<Element Index="[224]" Value="16#00"/>
<Element Index="[225]" Value="16#00"/>
<Element Index="[226]" Value="16#00"/>
<Element Index="[227]" Value="16#00"/>
<Element Index="[228]" Value="16#00"/>
<Element Index="[229]" Value="16#00"/>
<Element Index="[230]" Value="16#00"/>
<Element Index="[231]" Value="16#00"/>
<Element Index="[232]" Value="16#00"/>
<Element Index="[233]" Value="16#00"/>
<Element Index="[234]" Value="16#00"/>
<Element Index="[235]" Value="16#00"/>
<Element Index="[236]" Value="16#00"/>
<Element Index="[237]" Value="16#00"/>
<Element Index="[238]" Value="16#00"/>
<Element Index="[239]" Value="16#00"/>
<Element Index="[240]" Value="16#00"/>
<Element Index="[241]" Value="16#00"/>
<Element Index="[242]" Value="16#00"/>
<Element Index="[243]" Value="16#00"/>
<Element Index="[244]" Value="16#00"/>
<Element Index="[245]" Value="16#00"/>
<Element Index="[246]" Value="16#00"/>
<Element Index="[247]" Value="16#00"/>
<Element Index="[248]" Value="16#00"/>
<Element Index="[249]" Value="16#00"/>
<Element Index="[250]" Value="16#00"/>
<Element Index="[251]" Value="16#00"/>
<Element Index="[252]" Value="16#00"/>
<Element Index="[253]" Value="16#00"/>
<Element Index="[254]" Value="16#00"/>
<Element Index="[255]" Value="16#00"/>
<Element Index="[256]" Value="16#00"/>
<Element Index="[257]" Value="16#00"/>
<Element Index="[258]" Value="16#00"/>
<Element Index="[259]" Value="16#00"/>
<Element Index="[260]" Value="16#00"/>
<Element Index="[261]" Value="16#00"/>
<Element Index="[262]" Value="16#00"/>
<Element Index="[263]" Value="16#00"/>
<Element Index="[264]" Value="16#00"/>
<Element Index="[265]" Value="16#00"/>
<Element Index="[266]" Value="16#00"/>
<Element Index="[267]" Value="16#00"/>
<Element Index="[268]" Value="16#00"/>
<Element Index="[269]" Value="16#00"/>
<Element Index="[270]" Value="16#00"/>
<Element Index="[271]" Value="16#00"/>
<Element Index="[272]" Value="16#00"/>
<Element Index="[273]" Value="16#00"/>
<Element Index="[274]" Value="16#00"/>
<Element Index="[275]" Value="16#00"/>
<Element Index="[276]" Value="16#00"/>
<Element Index="[277]" Value="16#00"/>
<Element Index="[278]" Value="16#00"/>
<Element Index="[279]" Value="16#00"/>
<Element Index="[280]" Value="16#00"/>
<Element Index="[281]" Value="16#00"/>
<Element Index="[282]" Value="16#00"/>
<Element Index="[283]" Value="16#00"/>
<Element Index="[284]" Value="16#00"/>
<Element Index="[285]" Value="16#00"/>
<Element Index="[286]" Value="16#00"/>
<Element Index="[287]" Value="16#00"/>
<Element Index="[288]" Value="16#00"/>
<Element Index="[289]" Value="16#00"/>
<Element Index="[290]" Value="16#00"/>
<Element Index="[291]" Value="16#00"/>
<Element Index="[292]" Value="16#00"/>
<Element Index="[293]" Value="16#00"/>
<Element Index="[294]" Value="16#00"/>
<Element Index="[295]" Value="16#00"/>
<Element Index="[296]" Value="16#00"/>
<Element Index="[297]" Value="16#00"/>
<Element Index="[298]" Value="16#00"/>
<Element Index="[299]" Value="16#00"/>
<Element Index="[300]" Value="16#00"/>
<Element Index="[301]" Value="16#00"/>
<Element Index="[302]" Value="16#00"/>
<Element Index="[303]" Value="16#00"/>
<Element Index="[304]" Value="16#00"/>
<Element Index="[305]" Value="16#00"/>
<Element Index="[306]" Value="16#00"/>
<Element Index="[307]" Value="16#00"/>
<Element Index="[308]" Value="16#00"/>
<Element Index="[309]" Value="16#00"/>
<Element Index="[310]" Value="16#00"/>
<Element Index="[311]" Value="16#00"/>
<Element Index="[312]" Value="16#00"/>
<Element Index="[313]" Value="16#00"/>
<Element Index="[314]" Value="16#00"/>
<Element Index="[315]" Value="16#00"/>
<Element Index="[316]" Value="16#00"/>
<Element Index="[317]" Value="16#00"/>
<Element Index="[318]" Value="16#00"/>
<Element Index="[319]" Value="16#00"/>
<Element Index="[320]" Value="16#00"/>
<Element Index="[321]" Value="16#00"/>
<Element Index="[322]" Value="16#00"/>
<Element Index="[323]" Value="16#00"/>
<Element Index="[324]" Value="16#00"/>
<Element Index="[325]" Value="16#00"/>
<Element Index="[326]" Value="16#00"/>
<Element Index="[327]" Value="16#00"/>
<Element Index="[328]" Value="16#00"/>
<Element Index="[329]" Value="16#00"/>
<Element Index="[330]" Value="16#00"/>
<Element Index="[331]" Value="16#00"/>
<Element Index="[332]" Value="16#00"/>
<Element Index="[333]" Value="16#00"/>
<Element Index="[334]" Value="16#00"/>
<Element Index="[335]" Value="16#00"/>
<Element Index="[336]" Value="16#00"/>
<Element Index="[337]" Value="16#00"/>
<Element Index="[338]" Value="16#00"/>
<Element Index="[339]" Value="16#00"/>
<Element Index="[340]" Value="16#00"/>
<Element Index="[341]" Value="16#00"/>
<Element Index="[342]" Value="16#00"/>
<Element Index="[343]" Value="16#00"/>
<Element Index="[344]" Value="16#00"/>
<Element Index="[345]" Value="16#00"/>
<Element Index="[346]" Value="16#00"/>
<Element Index="[347]" Value="16#00"/>
<Element Index="[348]" Value="16#00"/>
<Element Index="[349]" Value="16#00"/>
<Element Index="[350]" Value="16#00"/>
<Element Index="[351]" Value="16#00"/>
<Element Index="[352]" Value="16#00"/>
<Element Index="[353]" Value="16#00"/>
<Element Index="[354]" Value="16#00"/>
<Element Index="[355]" Value="16#00"/>
<Element Index="[356]" Value="16#00"/>
<Element Index="[357]" Value="16#00"/>
<Element Index="[358]" Value="16#00"/>
<Element Index="[359]" Value="16#00"/>
<Element Index="[360]" Value="16#00"/>
<Element Index="[361]" Value="16#00"/>
<Element Index="[362]" Value="16#00"/>
<Element Index="[363]" Value="16#00"/>
<Element Index="[364]" Value="16#00"/>
<Element Index="[365]" Value="16#00"/>
<Element Index="[366]" Value="16#00"/>
<Element Index="[367]" Value="16#00"/>
<Element Index="[368]" Value="16#00"/>
<Element Index="[369]" Value="16#00"/>
<Element Index="[370]" Value="16#00"/>
<Element Index="[371]" Value="16#00"/>
<Element Index="[372]" Value="16#00"/>
<Element Index="[373]" Value="16#00"/>
<Element Index="[374]" Value="16#00"/>
<Element Index="[375]" Value="16#00"/>
<Element Index="[376]" Value="16#00"/>
<Element Index="[377]" Value="16#00"/>
<Element Index="[378]" Value="16#00"/>
<Element Index="[379]" Value="16#00"/>
<Element Index="[380]" Value="16#00"/>
<Element Index="[381]" Value="16#00"/>
<Element Index="[382]" Value="16#00"/>
<Element Index="[383]" Value="16#00"/>
<Element Index="[384]" Value="16#00"/>
<Element Index="[385]" Value="16#00"/>
<Element Index="[386]" Value="16#00"/>
<Element Index="[387]" Value="16#00"/>
<Element Index="[388]" Value="16#00"/>
<Element Index="[389]" Value="16#00"/>
<Element Index="[390]" Value="16#00"/>
<Element Index="[391]" Value="16#00"/>
<Element Index="[392]" Value="16#00"/>
<Element Index="[393]" Value="16#00"/>
<Element Index="[394]" Value="16#00"/>
<Element Index="[395]" Value="16#00"/>
<Element Index="[396]" Value="16#00"/>
<Element Index="[397]" Value="16#00"/>
<Element Index="[398]" Value="16#00"/>
<Element Index="[399]" Value="16#00"/>
</ArrayMember>
</Structure>
</Data>
</ConfigTag>
<Connections>
<Connection Name="Standard" RPI="10000" Type="Output" InputCxnPoint="100" OutputCxnPoint="150" OutputSize="20" InputSize="20" EventID="0" ProgrammaticallySendEventTrigger="false" Unicast="true">
<InputTag ExternalAccess="Read/Write">
<ForceData>08 48 40 A8 00 00 00 00 0F 02 48 00 00 00 00 00 
1E 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00</ForceData>
<Data Format="Decorated">
<Structure DataType="AB:ETHERNET_MODULE_INT_20Bytes:I:0">
<ArrayMember Name="Data" DataType="INT" Dimensions="10" Radix="Decimal">
<Element Index="[0]" Value="18440"/>
<Element Index="[1]" Value="-22464"/>
<Element Index="[2]" Value="0"/>
<Element Index="[3]" Value="0"/>
<Element Index="[4]" Value="527"/>
<Element Index="[5]" Value="72"/>
<Element Index="[6]" Value="0"/>
<Element Index="[7]" Value="0"/>
<Element Index="[8]" Value="30"/>
<Element Index="[9]" Value="0"/>
</ArrayMember>
</Structure>
</Data>
</InputTag>
<OutputTag ExternalAccess="Read/Write">
<Data>00 00 00 80 00 00 00 00 01 00 9A 02 64 00 64 00 
00 00 00 00</Data>
<ForceData>00 00 00 80 00 00 00 00 01 00 9A 02 64 00 64 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00</ForceData>
<Data Format="Decorated">
<Structure DataType="AB:ETHERNET_MODULE_INT_20Bytes:O:0">
<ArrayMember Name="Data" DataType="INT" Dimensions="10" Radix="Decimal">
<Element Index="[0]" Value="0"/>
<Element Index="[1]" Value="-32768"/>
<Element Index="[2]" Value="0"/>
<Element Index="[3]" Value="0"/>
<Element Index="[4]" Value="1"/>
<Element Index="[5]" Value="666"/>
<Element Index="[6]" Value="100"/>
<Element Index="[7]" Value="100"/>
<Element Index="[8]" Value="0"/>
<Element Index="[9]" Value="0"/>
</ArrayMember>
</Structure>
</Data>
</OutputTag>
</Connection>
</Connections>
</Communications>
</Module>
<Module Name="Serial_Device" CatalogNumber="PLX31-EIP-ASCII4" Vendor="309" ProductType="12" ProductCode="8013" Major="1" Minor="1" ParentModule="Enet" ParentModPortId="2" Inhibited="false" MajorFault="false"
>
<EKey State="CompatibleModule"/>
<Ports>
<Port Id="2" Address="192.168.1.227" Type="Ethernet" Upstream="true"/>
</Ports>
<Communications>
<Connections>
<Connection Name="_200424642C022C01" RPI="10000" Type="StandardDataDriven" OutputSize="264" InputSize="278" EventID="0" ProgrammaticallySendEventTrigger="false" Priority="Scheduled" InputConnectionType="Unicast" InputProductionTrigger="Cyclic" ConnectionPath="20 04 24 64 2c 02 2c 01"
 InputTagSuffix="I1" OutputTagSuffix="O1">
<InputTag ExternalAccess="Read/Write">
<Description>
<![CDATA[UPS]]>
</Description>
<ForceData>00 00 00 00 04 00 0F 00 4E 00 FF FF C9 01 04 00 
00 00 43 00 00 00 64 65 74 73 74 61 74 75 73 20 
2D 72 74 0D 0A 45 30 30 30 3A 20 53 75 63 63 65 
73 73 0D 0A 52 75 6E 74 69 6D 65 20 52 65 6D 61 
69 6E 69 6E 67 3A 20 31 38 20 68 72 20 31 32 20 
6D 69 6E 20 31 35 20 73 65 63 0D 0A 0D 0A 0D 0A 
61 70 63 3E 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00</ForceData>
<Data Format="Decorated">
<Structure DataType="_0135:PLX31_EIP_ASCII4_588A6842:I:0">
<DataValueMember Name="ConnectionFaulted" DataType="BOOL" Value="0"/>
<DataValueMember Name="Receive_Sequence" DataType="INT" Radix="Decimal" Value="4"/>
<DataValueMember Name="Transmit_Count" DataType="INT" Radix="Decimal" Value="15"/>
<DataValueMember Name="Receive_Count" DataType="INT" Radix="Decimal" Value="78"/>
<DataValueMember Name="Receive_State" DataType="INT" Radix="Decimal" Value="-1"/>
<DataValueMember Name="Receive_Total_Count" DataType="INT" Radix="Decimal" Value="457"/>
<DataValueMember Name="Receive_Msg_Count" DataType="INT" Radix="Decimal" Value="4"/>
<DataValueMember Name="Transmit_State" DataType="INT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Transmit_Total_Count" DataType="INT" Radix="Decimal" Value="67"/>
<DataValueMember Name="Configuration_Error" DataType="INT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData1" DataType="SINT" Radix="Decimal" Value="100"/>
<DataValueMember Name="ExtendedData2" DataType="SINT" Radix="Decimal" Value="101"/>
<DataValueMember Name="ExtendedData3" DataType="SINT" Radix="Decimal" Value="116"/>
<DataValueMember Name="ExtendedData4" DataType="SINT" Radix="Decimal" Value="115"/>
<DataValueMember Name="ExtendedData5" DataType="SINT" Radix="Decimal" Value="116"/>
<DataValueMember Name="ExtendedData6" DataType="SINT" Radix="Decimal" Value="97"/>
<DataValueMember Name="ExtendedData7" DataType="SINT" Radix="Decimal" Value="116"/>
<DataValueMember Name="ExtendedData8" DataType="SINT" Radix="Decimal" Value="117"/>
<DataValueMember Name="ExtendedData9" DataType="SINT" Radix="Decimal" Value="115"/>
<DataValueMember Name="ExtendedData10" DataType="SINT" Radix="Decimal" Value="32"/>
<DataValueMember Name="ExtendedData11" DataType="SINT" Radix="Decimal" Value="45"/>
<DataValueMember Name="ExtendedData12" DataType="SINT" Radix="Decimal" Value="114"/>
<DataValueMember Name="ExtendedData13" DataType="SINT" Radix="Decimal" Value="116"/>
<DataValueMember Name="ExtendedData14" DataType="SINT" Radix="Decimal" Value="13"/>
<DataValueMember Name="ExtendedData15" DataType="SINT" Radix="Decimal" Value="10"/>
<DataValueMember Name="ExtendedData16" DataType="SINT" Radix="Decimal" Value="69"/>
<DataValueMember Name="ExtendedData17" DataType="SINT" Radix="Decimal" Value="48"/>
<DataValueMember Name="ExtendedData18" DataType="SINT" Radix="Decimal" Value="48"/>
<DataValueMember Name="ExtendedData19" DataType="SINT" Radix="Decimal" Value="48"/>
<DataValueMember Name="ExtendedData20" DataType="SINT" Radix="Decimal" Value="58"/>
<DataValueMember Name="ExtendedData21" DataType="SINT" Radix="Decimal" Value="32"/>
<DataValueMember Name="ExtendedData22" DataType="SINT" Radix="Decimal" Value="83"/>
<DataValueMember Name="ExtendedData23" DataType="SINT" Radix="Decimal" Value="117"/>
<DataValueMember Name="ExtendedData24" DataType="SINT" Radix="Decimal" Value="99"/>
<DataValueMember Name="ExtendedData25" DataType="SINT" Radix="Decimal" Value="99"/>
<DataValueMember Name="ExtendedData26" DataType="SINT" Radix="Decimal" Value="101"/>
<DataValueMember Name="ExtendedData27" DataType="SINT" Radix="Decimal" Value="115"/>
<DataValueMember Name="ExtendedData28" DataType="SINT" Radix="Decimal" Value="115"/>
<DataValueMember Name="ExtendedData29" DataType="SINT" Radix="Decimal" Value="13"/>
<DataValueMember Name="ExtendedData30" DataType="SINT" Radix="Decimal" Value="10"/>
<DataValueMember Name="ExtendedData31" DataType="SINT" Radix="Decimal" Value="82"/>
<DataValueMember Name="ExtendedData32" DataType="SINT" Radix="Decimal" Value="117"/>
<DataValueMember Name="ExtendedData33" DataType="SINT" Radix="Decimal" Value="110"/>
<DataValueMember Name="ExtendedData34" DataType="SINT" Radix="Decimal" Value="116"/>
<DataValueMember Name="ExtendedData35" DataType="SINT" Radix="Decimal" Value="105"/>
<DataValueMember Name="ExtendedData36" DataType="SINT" Radix="Decimal" Value="109"/>
<DataValueMember Name="ExtendedData37" DataType="SINT" Radix="Decimal" Value="101"/>
<DataValueMember Name="ExtendedData38" DataType="SINT" Radix="Decimal" Value="32"/>
<DataValueMember Name="ExtendedData39" DataType="SINT" Radix="Decimal" Value="82"/>
<DataValueMember Name="ExtendedData40" DataType="SINT" Radix="Decimal" Value="101"/>
<DataValueMember Name="ExtendedData41" DataType="SINT" Radix="Decimal" Value="109"/>
<DataValueMember Name="ExtendedData42" DataType="SINT" Radix="Decimal" Value="97"/>
<DataValueMember Name="ExtendedData43" DataType="SINT" Radix="Decimal" Value="105"/>
<DataValueMember Name="ExtendedData44" DataType="SINT" Radix="Decimal" Value="110"/>
<DataValueMember Name="ExtendedData45" DataType="SINT" Radix="Decimal" Value="105"/>
<DataValueMember Name="ExtendedData46" DataType="SINT" Radix="Decimal" Value="110"/>
<DataValueMember Name="ExtendedData47" DataType="SINT" Radix="Decimal" Value="103"/>
<DataValueMember Name="ExtendedData48" DataType="SINT" Radix="Decimal" Value="58"/>
<DataValueMember Name="ExtendedData49" DataType="SINT" Radix="Decimal" Value="32"/>
<DataValueMember Name="ExtendedData50" DataType="SINT" Radix="Decimal" Value="49"/>
<DataValueMember Name="ExtendedData51" DataType="SINT" Radix="Decimal" Value="56"/>
<DataValueMember Name="ExtendedData52" DataType="SINT" Radix="Decimal" Value="32"/>
<DataValueMember Name="ExtendedData53" DataType="SINT" Radix="Decimal" Value="104"/>
<DataValueMember Name="ExtendedData54" DataType="SINT" Radix="Decimal" Value="114"/>
<DataValueMember Name="ExtendedData55" DataType="SINT" Radix="Decimal" Value="32"/>
<DataValueMember Name="ExtendedData56" DataType="SINT" Radix="Decimal" Value="49"/>
<DataValueMember Name="ExtendedData57" DataType="SINT" Radix="Decimal" Value="50"/>
<DataValueMember Name="ExtendedData58" DataType="SINT" Radix="Decimal" Value="32"/>
<DataValueMember Name="ExtendedData59" DataType="SINT" Radix="Decimal" Value="109"/>
<DataValueMember Name="ExtendedData60" DataType="SINT" Radix="Decimal" Value="105"/>
<DataValueMember Name="ExtendedData61" DataType="SINT" Radix="Decimal" Value="110"/>
<DataValueMember Name="ExtendedData62" DataType="SINT" Radix="Decimal" Value="32"/>
<DataValueMember Name="ExtendedData63" DataType="SINT" Radix="Decimal" Value="49"/>
<DataValueMember Name="ExtendedData64" DataType="SINT" Radix="Decimal" Value="53"/>
<DataValueMember Name="ExtendedData65" DataType="SINT" Radix="Decimal" Value="32"/>
<DataValueMember Name="ExtendedData66" DataType="SINT" Radix="Decimal" Value="115"/>
<DataValueMember Name="ExtendedData67" DataType="SINT" Radix="Decimal" Value="101"/>
<DataValueMember Name="ExtendedData68" DataType="SINT" Radix="Decimal" Value="99"/>
<DataValueMember Name="ExtendedData69" DataType="SINT" Radix="Decimal" Value="13"/>
<DataValueMember Name="ExtendedData70" DataType="SINT" Radix="Decimal" Value="10"/>
<DataValueMember Name="ExtendedData71" DataType="SINT" Radix="Decimal" Value="13"/>
<DataValueMember Name="ExtendedData72" DataType="SINT" Radix="Decimal" Value="10"/>
<DataValueMember Name="ExtendedData73" DataType="SINT" Radix="Decimal" Value="13"/>
<DataValueMember Name="ExtendedData74" DataType="SINT" Radix="Decimal" Value="10"/>
<DataValueMember Name="ExtendedData75" DataType="SINT" Radix="Decimal" Value="97"/>
<DataValueMember Name="ExtendedData76" DataType="SINT" Radix="Decimal" Value="112"/>
<DataValueMember Name="ExtendedData77" DataType="SINT" Radix="Decimal" Value="99"/>
<DataValueMember Name="ExtendedData78" DataType="SINT" Radix="Decimal" Value="62"/>
<DataValueMember Name="ExtendedData79" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData80" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData81" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData82" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData83" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData84" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData85" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData86" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData87" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData88" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData89" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData90" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData91" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData92" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData93" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData94" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData95" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData96" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData97" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData98" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData99" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData100" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData101" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData102" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData103" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData104" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData105" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData106" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData107" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData108" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData109" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData110" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData111" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData112" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData113" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData114" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData115" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData116" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData117" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData118" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData119" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData120" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData121" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData122" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData123" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData124" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData125" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData126" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData127" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData128" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData129" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData130" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData131" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData132" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData133" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData134" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData135" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData136" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData137" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData138" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData139" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData140" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData141" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData142" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData143" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData144" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData145" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData146" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData147" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData148" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData149" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData150" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData151" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData152" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData153" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData154" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData155" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData156" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData157" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData158" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData159" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData160" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData161" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData162" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData163" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData164" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData165" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData166" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData167" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData168" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData169" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData170" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData171" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData172" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData173" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData174" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData175" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData176" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData177" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData178" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData179" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData180" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData181" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData182" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData183" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData184" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData185" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData186" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData187" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData188" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData189" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData190" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData191" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData192" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData193" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData194" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData195" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData196" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData197" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData198" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData199" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData200" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData201" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData202" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData203" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData204" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData205" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData206" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData207" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData208" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData209" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData210" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData211" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData212" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData213" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData214" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData215" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData216" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData217" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData218" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData219" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData220" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData221" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData222" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData223" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData224" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData225" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData226" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData227" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData228" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData229" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData230" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData231" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData232" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData233" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData234" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData235" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData236" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData237" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData238" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData239" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData240" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData241" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData242" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData243" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData244" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData245" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData246" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData247" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData248" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData249" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData250" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData251" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData252" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData253" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData254" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData255" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData256" DataType="SINT" Radix="Decimal" Value="0"/>
</Structure>
</Data>
</InputTag>
<OutputTag ExternalAccess="Read/Write">
<Description>
<![CDATA[UPS]]>
</Description>
<Data>04 00 00 00 00 00 0F 00 64 65 74 73 74 61 74 75 
73 20 2D 72 74 0D 0A 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00</Data>
<ForceData>04 00 00 00 00 00 0F 00 64 65 74 73 74 61 74 75 
73 20 2D 72 74 0D 0A 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00</ForceData>
<Data Format="Decorated">
<Structure DataType="_0135:PLX31_EIP_ASCII4_B758C59B:O:0">
<DataValueMember Name="Transmit_Sequence" DataType="INT" Radix="Decimal" Value="4"/>
<DataValueMember Name="Receive_Count" DataType="INT" Radix="Decimal" Value="0"/>
<DataValueMember Name="InterChar_Delay" DataType="INT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Transmit_Count" DataType="INT" Radix="Decimal" Value="15"/>
<DataValueMember Name="ExtendedData1" DataType="SINT" Radix="Decimal" Value="100"/>
<DataValueMember Name="ExtendedData2" DataType="SINT" Radix="Decimal" Value="101"/>
<DataValueMember Name="ExtendedData3" DataType="SINT" Radix="Decimal" Value="116"/>
<DataValueMember Name="ExtendedData4" DataType="SINT" Radix="Decimal" Value="115"/>
<DataValueMember Name="ExtendedData5" DataType="SINT" Radix="Decimal" Value="116"/>
<DataValueMember Name="ExtendedData6" DataType="SINT" Radix="Decimal" Value="97"/>
<DataValueMember Name="ExtendedData7" DataType="SINT" Radix="Decimal" Value="116"/>
<DataValueMember Name="ExtendedData8" DataType="SINT" Radix="Decimal" Value="117"/>
<DataValueMember Name="ExtendedData9" DataType="SINT" Radix="Decimal" Value="115"/>
<DataValueMember Name="ExtendedData10" DataType="SINT" Radix="Decimal" Value="32"/>
<DataValueMember Name="ExtendedData11" DataType="SINT" Radix="Decimal" Value="45"/>
<DataValueMember Name="ExtendedData12" DataType="SINT" Radix="Decimal" Value="114"/>
<DataValueMember Name="ExtendedData13" DataType="SINT" Radix="Decimal" Value="116"/>
<DataValueMember Name="ExtendedData14" DataType="SINT" Radix="Decimal" Value="13"/>
<DataValueMember Name="ExtendedData15" DataType="SINT" Radix="Decimal" Value="10"/>
<DataValueMember Name="ExtendedData16" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData17" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData18" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData19" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData20" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData21" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData22" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData23" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData24" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData25" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData26" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData27" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData28" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData29" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData30" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData31" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData32" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData33" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData34" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData35" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData36" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData37" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData38" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData39" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData40" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData41" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData42" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData43" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData44" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData45" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData46" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData47" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData48" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData49" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData50" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData51" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData52" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData53" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData54" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData55" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData56" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData57" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData58" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData59" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData60" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData61" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData62" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData63" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData64" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData65" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData66" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData67" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData68" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData69" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData70" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData71" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData72" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData73" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData74" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData75" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData76" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData77" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData78" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData79" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData80" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData81" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData82" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData83" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData84" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData85" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData86" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData87" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData88" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData89" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData90" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData91" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData92" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData93" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData94" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData95" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData96" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData97" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData98" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData99" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData100" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData101" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData102" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData103" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData104" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData105" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData106" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData107" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData108" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData109" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData110" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData111" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData112" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData113" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData114" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData115" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData116" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData117" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData118" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData119" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData120" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData121" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData122" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData123" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData124" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData125" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData126" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData127" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData128" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData129" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData130" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData131" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData132" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData133" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData134" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData135" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData136" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData137" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData138" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData139" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData140" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData141" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData142" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData143" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData144" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData145" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData146" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData147" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData148" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData149" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData150" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData151" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData152" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData153" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData154" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData155" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData156" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData157" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData158" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData159" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData160" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData161" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData162" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData163" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData164" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData165" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData166" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData167" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData168" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData169" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData170" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData171" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData172" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData173" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData174" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData175" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData176" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData177" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData178" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData179" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData180" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData181" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData182" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData183" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData184" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData185" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData186" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData187" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData188" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData189" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData190" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData191" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData192" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData193" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData194" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData195" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData196" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData197" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData198" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData199" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData200" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData201" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData202" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData203" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData204" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData205" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData206" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData207" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData208" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData209" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData210" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData211" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData212" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData213" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData214" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData215" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData216" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData217" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData218" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData219" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData220" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData221" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData222" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData223" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData224" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData225" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData226" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData227" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData228" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData229" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData230" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData231" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData232" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData233" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData234" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData235" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData236" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData237" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData238" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData239" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData240" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData241" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData242" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData243" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData244" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData245" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData246" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData247" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData248" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData249" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData250" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData251" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData252" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData253" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData254" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData255" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData256" DataType="SINT" Radix="Decimal" Value="0"/>
</Structure>
</Data>
</OutputTag>
</Connection>
<Connection Name="_200424642C062C05" RPI="10000" Type="StandardDataDriven" OutputSize="264" InputSize="278" EventID="0" ProgrammaticallySendEventTrigger="false" Priority="Scheduled" InputConnectionType="Unicast" InputProductionTrigger="Cyclic" ConnectionPath="20 04 24 64 2c 06 2c 05"
 InputTagSuffix="I2" OutputTagSuffix="O2">
<InputTag ExternalAccess="Read/Write">
<Description>
<![CDATA[JASCO pump]]>
</Description>
<ForceData>00 00 00 00 93 01 0F 00 02 00 FF FF D1 09 93 01 
00 00 A2 18 00 00 30 0D 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00</ForceData>
<Data Format="Decorated">
<Structure DataType="_0135:PLX31_EIP_ASCII4_588A6842:I:0">
<DataValueMember Name="ConnectionFaulted" DataType="BOOL" Value="0"/>
<DataValueMember Name="Receive_Sequence" DataType="INT" Radix="Decimal" Value="403"/>
<DataValueMember Name="Transmit_Count" DataType="INT" Radix="Decimal" Value="15"/>
<DataValueMember Name="Receive_Count" DataType="INT" Radix="Decimal" Value="2"/>
<DataValueMember Name="Receive_State" DataType="INT" Radix="Decimal" Value="-1"/>
<DataValueMember Name="Receive_Total_Count" DataType="INT" Radix="Decimal" Value="2513"/>
<DataValueMember Name="Receive_Msg_Count" DataType="INT" Radix="Decimal" Value="403"/>
<DataValueMember Name="Transmit_State" DataType="INT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Transmit_Total_Count" DataType="INT" Radix="Decimal" Value="6306"/>
<DataValueMember Name="Configuration_Error" DataType="INT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData1" DataType="SINT" Radix="Decimal" Value="48"/>
<DataValueMember Name="ExtendedData2" DataType="SINT" Radix="Decimal" Value="13"/>
<DataValueMember Name="ExtendedData3" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData4" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData5" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData6" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData7" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData8" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData9" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData10" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData11" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData12" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData13" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData14" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData15" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData16" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData17" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData18" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData19" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData20" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData21" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData22" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData23" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData24" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData25" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData26" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData27" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData28" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData29" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData30" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData31" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData32" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData33" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData34" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData35" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData36" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData37" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData38" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData39" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData40" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData41" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData42" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData43" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData44" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData45" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData46" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData47" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData48" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData49" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData50" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData51" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData52" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData53" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData54" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData55" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData56" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData57" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData58" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData59" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData60" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData61" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData62" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData63" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData64" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData65" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData66" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData67" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData68" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData69" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData70" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData71" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData72" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData73" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData74" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData75" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData76" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData77" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData78" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData79" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData80" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData81" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData82" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData83" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData84" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData85" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData86" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData87" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData88" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData89" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData90" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData91" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData92" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData93" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData94" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData95" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData96" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData97" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData98" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData99" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData100" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData101" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData102" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData103" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData104" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData105" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData106" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData107" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData108" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData109" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData110" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData111" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData112" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData113" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData114" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData115" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData116" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData117" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData118" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData119" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData120" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData121" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData122" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData123" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData124" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData125" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData126" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData127" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData128" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData129" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData130" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData131" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData132" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData133" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData134" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData135" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData136" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData137" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData138" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData139" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData140" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData141" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData142" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData143" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData144" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData145" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData146" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData147" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData148" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData149" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData150" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData151" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData152" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData153" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData154" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData155" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData156" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData157" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData158" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData159" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData160" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData161" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData162" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData163" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData164" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData165" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData166" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData167" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData168" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData169" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData170" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData171" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData172" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData173" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData174" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData175" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData176" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData177" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData178" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData179" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData180" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData181" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData182" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData183" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData184" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData185" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData186" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData187" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData188" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData189" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData190" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData191" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData192" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData193" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData194" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData195" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData196" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData197" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData198" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData199" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData200" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData201" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData202" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData203" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData204" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData205" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData206" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData207" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData208" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData209" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData210" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData211" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData212" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData213" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData214" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData215" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData216" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData217" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData218" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData219" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData220" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData221" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData222" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData223" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData224" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData225" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData226" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData227" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData228" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData229" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData230" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData231" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData232" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData233" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData234" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData235" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData236" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData237" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData238" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData239" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData240" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData241" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData242" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData243" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData244" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData245" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData246" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData247" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData248" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData249" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData250" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData251" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData252" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData253" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData254" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData255" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData256" DataType="SINT" Radix="Decimal" Value="0"/>
</Structure>
</Data>
</InputTag>
<OutputTag ExternalAccess="Read/Write">
<Description>
<![CDATA[JASCO pump]]>
</Description>
<Data>02 00 00 00 00 00 0F 00 61 5F 70 6D 69 6E 20 6C 
6F 61 64 20 70 0D 0A 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00</Data>
<ForceData>02 00 00 00 00 00 0F 00 61 5F 70 6D 69 6E 20 6C 
6F 61 64 20 70 0D 0A 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00</ForceData>
<Data Format="Decorated">
<Structure DataType="_0135:PLX31_EIP_ASCII4_B758C59B:O:0">
<DataValueMember Name="Transmit_Sequence" DataType="INT" Radix="Decimal" Value="2"/>
<DataValueMember Name="Receive_Count" DataType="INT" Radix="Decimal" Value="0"/>
<DataValueMember Name="InterChar_Delay" DataType="INT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Transmit_Count" DataType="INT" Radix="Decimal" Value="15"/>
<DataValueMember Name="ExtendedData1" DataType="SINT" Radix="Decimal" Value="97"/>
<DataValueMember Name="ExtendedData2" DataType="SINT" Radix="Decimal" Value="95"/>
<DataValueMember Name="ExtendedData3" DataType="SINT" Radix="Decimal" Value="112"/>
<DataValueMember Name="ExtendedData4" DataType="SINT" Radix="Decimal" Value="109"/>
<DataValueMember Name="ExtendedData5" DataType="SINT" Radix="Decimal" Value="105"/>
<DataValueMember Name="ExtendedData6" DataType="SINT" Radix="Decimal" Value="110"/>
<DataValueMember Name="ExtendedData7" DataType="SINT" Radix="Decimal" Value="32"/>
<DataValueMember Name="ExtendedData8" DataType="SINT" Radix="Decimal" Value="108"/>
<DataValueMember Name="ExtendedData9" DataType="SINT" Radix="Decimal" Value="111"/>
<DataValueMember Name="ExtendedData10" DataType="SINT" Radix="Decimal" Value="97"/>
<DataValueMember Name="ExtendedData11" DataType="SINT" Radix="Decimal" Value="100"/>
<DataValueMember Name="ExtendedData12" DataType="SINT" Radix="Decimal" Value="32"/>
<DataValueMember Name="ExtendedData13" DataType="SINT" Radix="Decimal" Value="112"/>
<DataValueMember Name="ExtendedData14" DataType="SINT" Radix="Decimal" Value="13"/>
<DataValueMember Name="ExtendedData15" DataType="SINT" Radix="Decimal" Value="10"/>
<DataValueMember Name="ExtendedData16" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData17" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData18" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData19" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData20" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData21" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData22" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData23" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData24" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData25" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData26" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData27" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData28" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData29" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData30" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData31" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData32" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData33" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData34" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData35" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData36" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData37" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData38" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData39" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData40" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData41" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData42" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData43" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData44" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData45" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData46" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData47" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData48" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData49" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData50" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData51" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData52" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData53" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData54" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData55" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData56" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData57" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData58" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData59" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData60" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData61" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData62" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData63" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData64" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData65" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData66" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData67" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData68" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData69" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData70" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData71" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData72" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData73" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData74" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData75" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData76" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData77" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData78" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData79" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData80" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData81" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData82" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData83" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData84" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData85" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData86" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData87" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData88" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData89" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData90" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData91" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData92" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData93" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData94" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData95" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData96" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData97" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData98" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData99" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData100" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData101" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData102" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData103" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData104" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData105" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData106" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData107" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData108" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData109" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData110" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData111" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData112" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData113" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData114" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData115" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData116" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData117" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData118" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData119" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData120" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData121" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData122" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData123" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData124" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData125" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData126" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData127" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData128" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData129" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData130" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData131" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData132" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData133" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData134" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData135" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData136" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData137" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData138" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData139" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData140" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData141" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData142" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData143" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData144" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData145" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData146" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData147" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData148" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData149" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData150" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData151" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData152" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData153" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData154" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData155" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData156" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData157" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData158" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData159" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData160" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData161" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData162" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData163" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData164" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData165" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData166" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData167" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData168" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData169" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData170" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData171" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData172" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData173" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData174" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData175" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData176" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData177" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData178" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData179" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData180" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData181" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData182" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData183" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData184" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData185" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData186" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData187" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData188" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData189" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData190" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData191" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData192" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData193" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData194" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData195" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData196" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData197" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData198" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData199" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData200" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData201" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData202" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData203" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData204" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData205" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData206" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData207" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData208" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData209" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData210" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData211" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData212" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData213" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData214" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData215" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData216" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData217" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData218" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData219" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData220" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData221" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData222" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData223" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData224" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData225" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData226" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData227" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData228" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData229" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData230" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData231" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData232" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData233" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData234" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData235" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData236" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData237" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData238" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData239" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData240" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData241" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData242" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData243" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData244" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData245" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData246" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData247" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData248" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData249" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData250" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData251" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData252" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData253" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData254" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData255" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData256" DataType="SINT" Radix="Decimal" Value="0"/>
</Structure>
</Data>
</OutputTag>
</Connection>
<Connection Name="_200424642C0A2C09" RPI="10000" Type="StandardDataDriven" OutputSize="264" InputSize="278" EventID="0" ProgrammaticallySendEventTrigger="false" Priority="Scheduled" InputConnectionType="Unicast" InputProductionTrigger="Cyclic" ConnectionPath="20 04 24 64 2c 0a 2c 09"
 InputTagSuffix="I3" OutputTagSuffix="O3">
<InputTag ExternalAccess="Read/Write">
<Description>
<![CDATA[Grundfos P3- Breaker]]>
</Description>
<ForceData>00 00 00 00 E7 02 12 00 0A 00 FF FF 80 28 E7 02 
00 00 F0 28 00 00 24 06 01 C8 02 C0 04 00 DC 7A 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00</ForceData>
<Data Format="Decorated">
<Structure DataType="_0135:PLX31_EIP_ASCII4_588A6842:I:0">
<DataValueMember Name="ConnectionFaulted" DataType="BOOL" Value="0"/>
<DataValueMember Name="Receive_Sequence" DataType="INT" Radix="Decimal" Value="743"/>
<DataValueMember Name="Transmit_Count" DataType="INT" Radix="Decimal" Value="18"/>
<DataValueMember Name="Receive_Count" DataType="INT" Radix="Decimal" Value="10"/>
<DataValueMember Name="Receive_State" DataType="INT" Radix="Decimal" Value="-1"/>
<DataValueMember Name="Receive_Total_Count" DataType="INT" Radix="Decimal" Value="10368"/>
<DataValueMember Name="Receive_Msg_Count" DataType="INT" Radix="Decimal" Value="743"/>
<DataValueMember Name="Transmit_State" DataType="INT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Transmit_Total_Count" DataType="INT" Radix="Decimal" Value="10480"/>
<DataValueMember Name="Configuration_Error" DataType="INT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData1" DataType="SINT" Radix="Decimal" Value="36"/>
<DataValueMember Name="ExtendedData2" DataType="SINT" Radix="Decimal" Value="6"/>
<DataValueMember Name="ExtendedData3" DataType="SINT" Radix="Decimal" Value="1"/>
<DataValueMember Name="ExtendedData4" DataType="SINT" Radix="Decimal" Value="-56"/>
<DataValueMember Name="ExtendedData5" DataType="SINT" Radix="Decimal" Value="2"/>
<DataValueMember Name="ExtendedData6" DataType="SINT" Radix="Decimal" Value="-64"/>
<DataValueMember Name="ExtendedData7" DataType="SINT" Radix="Decimal" Value="4"/>
<DataValueMember Name="ExtendedData8" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData9" DataType="SINT" Radix="Decimal" Value="-36"/>
<DataValueMember Name="ExtendedData10" DataType="SINT" Radix="Decimal" Value="122"/>
<DataValueMember Name="ExtendedData11" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData12" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData13" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData14" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData15" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData16" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData17" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData18" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData19" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData20" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData21" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData22" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData23" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData24" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData25" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData26" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData27" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData28" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData29" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData30" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData31" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData32" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData33" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData34" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData35" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData36" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData37" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData38" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData39" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData40" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData41" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData42" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData43" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData44" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData45" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData46" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData47" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData48" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData49" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData50" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData51" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData52" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData53" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData54" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData55" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData56" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData57" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData58" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData59" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData60" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData61" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData62" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData63" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData64" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData65" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData66" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData67" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData68" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData69" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData70" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData71" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData72" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData73" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData74" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData75" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData76" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData77" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData78" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData79" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData80" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData81" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData82" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData83" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData84" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData85" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData86" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData87" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData88" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData89" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData90" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData91" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData92" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData93" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData94" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData95" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData96" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData97" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData98" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData99" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData100" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData101" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData102" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData103" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData104" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData105" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData106" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData107" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData108" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData109" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData110" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData111" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData112" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData113" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData114" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData115" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData116" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData117" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData118" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData119" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData120" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData121" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData122" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData123" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData124" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData125" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData126" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData127" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData128" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData129" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData130" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData131" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData132" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData133" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData134" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData135" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData136" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData137" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData138" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData139" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData140" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData141" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData142" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData143" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData144" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData145" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData146" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData147" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData148" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData149" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData150" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData151" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData152" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData153" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData154" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData155" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData156" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData157" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData158" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData159" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData160" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData161" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData162" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData163" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData164" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData165" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData166" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData167" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData168" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData169" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData170" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData171" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData172" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData173" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData174" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData175" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData176" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData177" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData178" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData179" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData180" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData181" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData182" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData183" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData184" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData185" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData186" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData187" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData188" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData189" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData190" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData191" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData192" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData193" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData194" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData195" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData196" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData197" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData198" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData199" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData200" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData201" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData202" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData203" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData204" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData205" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData206" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData207" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData208" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData209" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData210" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData211" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData212" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData213" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData214" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData215" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData216" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData217" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData218" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData219" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData220" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData221" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData222" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData223" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData224" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData225" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData226" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData227" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData228" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData229" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData230" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData231" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData232" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData233" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData234" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData235" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData236" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData237" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData238" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData239" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData240" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData241" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData242" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData243" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData244" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData245" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData246" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData247" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData248" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData249" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData250" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData251" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData252" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData253" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData254" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData255" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData256" DataType="SINT" Radix="Decimal" Value="0"/>
</Structure>
</Data>
</InputTag>
<OutputTag ExternalAccess="Read/Write">
<Description>
<![CDATA[Grundfos P3- Breaker]]>
</Description>
<Data>10 00 00 00 00 00 12 00 27 0E C8 01 02 84 52 00 
54 01 04 84 8D 01 8B 15 F3 BD B7 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00</Data>
<ForceData>10 00 00 00 00 00 12 00 27 0E C8 01 02 84 52 00 
54 01 04 84 8D 01 8B 15 F3 BD B7 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00</ForceData>
<Data Format="Decorated">
<Structure DataType="_0135:PLX31_EIP_ASCII4_B758C59B:O:0">
<DataValueMember Name="Transmit_Sequence" DataType="INT" Radix="Decimal" Value="16"/>
<DataValueMember Name="Receive_Count" DataType="INT" Radix="Decimal" Value="0"/>
<DataValueMember Name="InterChar_Delay" DataType="INT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Transmit_Count" DataType="INT" Radix="Decimal" Value="18"/>
<DataValueMember Name="ExtendedData1" DataType="SINT" Radix="Decimal" Value="39"/>
<DataValueMember Name="ExtendedData2" DataType="SINT" Radix="Decimal" Value="14"/>
<DataValueMember Name="ExtendedData3" DataType="SINT" Radix="Decimal" Value="-56"/>
<DataValueMember Name="ExtendedData4" DataType="SINT" Radix="Decimal" Value="1"/>
<DataValueMember Name="ExtendedData5" DataType="SINT" Radix="Decimal" Value="2"/>
<DataValueMember Name="ExtendedData6" DataType="SINT" Radix="Decimal" Value="-124"/>
<DataValueMember Name="ExtendedData7" DataType="SINT" Radix="Decimal" Value="82"/>
<DataValueMember Name="ExtendedData8" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData9" DataType="SINT" Radix="Decimal" Value="84"/>
<DataValueMember Name="ExtendedData10" DataType="SINT" Radix="Decimal" Value="1"/>
<DataValueMember Name="ExtendedData11" DataType="SINT" Radix="Decimal" Value="4"/>
<DataValueMember Name="ExtendedData12" DataType="SINT" Radix="Decimal" Value="-124"/>
<DataValueMember Name="ExtendedData13" DataType="SINT" Radix="Decimal" Value="-115"/>
<DataValueMember Name="ExtendedData14" DataType="SINT" Radix="Decimal" Value="1"/>
<DataValueMember Name="ExtendedData15" DataType="SINT" Radix="Decimal" Value="-117"/>
<DataValueMember Name="ExtendedData16" DataType="SINT" Radix="Decimal" Value="21"/>
<DataValueMember Name="ExtendedData17" DataType="SINT" Radix="Decimal" Value="-13"/>
<DataValueMember Name="ExtendedData18" DataType="SINT" Radix="Decimal" Value="-67"/>
<DataValueMember Name="ExtendedData19" DataType="SINT" Radix="Decimal" Value="-73"/>
<DataValueMember Name="ExtendedData20" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData21" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData22" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData23" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData24" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData25" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData26" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData27" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData28" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData29" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData30" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData31" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData32" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData33" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData34" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData35" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData36" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData37" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData38" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData39" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData40" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData41" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData42" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData43" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData44" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData45" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData46" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData47" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData48" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData49" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData50" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData51" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData52" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData53" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData54" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData55" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData56" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData57" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData58" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData59" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData60" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData61" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData62" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData63" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData64" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData65" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData66" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData67" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData68" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData69" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData70" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData71" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData72" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData73" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData74" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData75" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData76" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData77" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData78" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData79" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData80" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData81" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData82" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData83" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData84" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData85" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData86" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData87" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData88" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData89" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData90" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData91" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData92" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData93" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData94" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData95" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData96" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData97" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData98" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData99" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData100" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData101" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData102" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData103" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData104" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData105" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData106" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData107" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData108" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData109" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData110" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData111" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData112" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData113" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData114" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData115" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData116" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData117" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData118" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData119" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData120" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData121" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData122" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData123" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData124" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData125" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData126" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData127" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData128" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData129" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData130" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData131" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData132" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData133" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData134" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData135" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData136" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData137" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData138" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData139" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData140" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData141" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData142" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData143" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData144" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData145" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData146" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData147" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData148" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData149" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData150" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData151" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData152" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData153" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData154" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData155" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData156" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData157" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData158" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData159" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData160" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData161" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData162" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData163" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData164" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData165" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData166" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData167" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData168" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData169" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData170" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData171" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData172" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData173" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData174" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData175" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData176" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData177" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData178" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData179" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData180" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData181" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData182" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData183" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData184" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData185" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData186" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData187" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData188" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData189" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData190" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData191" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData192" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData193" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData194" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData195" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData196" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData197" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData198" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData199" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData200" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData201" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData202" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData203" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData204" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData205" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData206" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData207" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData208" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData209" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData210" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData211" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData212" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData213" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData214" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData215" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData216" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData217" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData218" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData219" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData220" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData221" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData222" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData223" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData224" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData225" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData226" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData227" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData228" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData229" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData230" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData231" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData232" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData233" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData234" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData235" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData236" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData237" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData238" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData239" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData240" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData241" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData242" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData243" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData244" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData245" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData246" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData247" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData248" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData249" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData250" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData251" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData252" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData253" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData254" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData255" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData256" DataType="SINT" Radix="Decimal" Value="0"/>
</Structure>
</Data>
</OutputTag>
</Connection>
<Connection Name="_200424642C0E2C0D" RPI="10000" Type="StandardDataDriven" OutputSize="264" InputSize="278" EventID="0" ProgrammaticallySendEventTrigger="false" Priority="Scheduled" InputConnectionType="Unicast" InputProductionTrigger="Cyclic" ConnectionPath="20 04 24 64 2c 0e 2c 0d"
 InputTagSuffix="I4" OutputTagSuffix="O4">
<InputTag ExternalAccess="Read/Write">
<Description>
<![CDATA[Grundfos P6- Salt solution]]>
</Description>
<ForceData>00 00 00 00 ED 02 09 00 09 00 FF FF C7 28 ED 02 
00 00 4A 29 00 00 24 05 01 64 02 01 D3 2D D3 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00</ForceData>
<Data Format="Decorated">
<Structure DataType="_0135:PLX31_EIP_ASCII4_588A6842:I:0">
<DataValueMember Name="ConnectionFaulted" DataType="BOOL" Value="0"/>
<DataValueMember Name="Receive_Sequence" DataType="INT" Radix="Decimal" Value="749"/>
<DataValueMember Name="Transmit_Count" DataType="INT" Radix="Decimal" Value="9"/>
<DataValueMember Name="Receive_Count" DataType="INT" Radix="Decimal" Value="9"/>
<DataValueMember Name="Receive_State" DataType="INT" Radix="Decimal" Value="-1"/>
<DataValueMember Name="Receive_Total_Count" DataType="INT" Radix="Decimal" Value="10439"/>
<DataValueMember Name="Receive_Msg_Count" DataType="INT" Radix="Decimal" Value="749"/>
<DataValueMember Name="Transmit_State" DataType="INT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Transmit_Total_Count" DataType="INT" Radix="Decimal" Value="10570"/>
<DataValueMember Name="Configuration_Error" DataType="INT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData1" DataType="SINT" Radix="Decimal" Value="36"/>
<DataValueMember Name="ExtendedData2" DataType="SINT" Radix="Decimal" Value="5"/>
<DataValueMember Name="ExtendedData3" DataType="SINT" Radix="Decimal" Value="1"/>
<DataValueMember Name="ExtendedData4" DataType="SINT" Radix="Decimal" Value="100"/>
<DataValueMember Name="ExtendedData5" DataType="SINT" Radix="Decimal" Value="2"/>
<DataValueMember Name="ExtendedData6" DataType="SINT" Radix="Decimal" Value="1"/>
<DataValueMember Name="ExtendedData7" DataType="SINT" Radix="Decimal" Value="-45"/>
<DataValueMember Name="ExtendedData8" DataType="SINT" Radix="Decimal" Value="45"/>
<DataValueMember Name="ExtendedData9" DataType="SINT" Radix="Decimal" Value="-45"/>
<DataValueMember Name="ExtendedData10" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData11" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData12" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData13" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData14" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData15" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData16" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData17" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData18" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData19" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData20" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData21" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData22" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData23" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData24" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData25" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData26" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData27" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData28" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData29" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData30" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData31" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData32" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData33" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData34" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData35" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData36" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData37" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData38" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData39" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData40" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData41" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData42" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData43" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData44" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData45" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData46" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData47" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData48" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData49" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData50" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData51" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData52" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData53" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData54" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData55" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData56" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData57" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData58" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData59" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData60" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData61" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData62" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData63" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData64" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData65" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData66" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData67" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData68" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData69" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData70" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData71" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData72" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData73" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData74" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData75" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData76" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData77" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData78" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData79" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData80" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData81" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData82" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData83" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData84" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData85" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData86" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData87" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData88" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData89" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData90" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData91" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData92" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData93" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData94" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData95" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData96" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData97" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData98" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData99" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData100" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData101" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData102" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData103" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData104" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData105" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData106" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData107" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData108" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData109" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData110" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData111" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData112" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData113" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData114" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData115" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData116" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData117" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData118" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData119" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData120" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData121" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData122" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData123" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData124" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData125" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData126" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData127" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData128" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData129" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData130" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData131" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData132" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData133" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData134" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData135" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData136" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData137" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData138" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData139" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData140" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData141" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData142" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData143" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData144" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData145" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData146" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData147" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData148" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData149" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData150" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData151" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData152" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData153" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData154" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData155" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData156" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData157" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData158" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData159" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData160" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData161" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData162" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData163" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData164" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData165" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData166" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData167" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData168" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData169" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData170" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData171" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData172" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData173" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData174" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData175" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData176" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData177" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData178" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData179" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData180" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData181" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData182" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData183" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData184" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData185" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData186" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData187" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData188" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData189" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData190" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData191" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData192" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData193" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData194" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData195" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData196" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData197" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData198" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData199" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData200" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData201" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData202" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData203" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData204" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData205" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData206" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData207" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData208" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData209" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData210" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData211" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData212" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData213" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData214" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData215" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData216" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData217" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData218" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData219" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData220" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData221" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData222" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData223" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData224" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData225" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData226" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData227" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData228" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData229" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData230" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData231" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData232" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData233" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData234" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData235" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData236" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData237" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData238" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData239" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData240" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData241" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData242" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData243" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData244" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData245" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData246" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData247" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData248" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData249" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData250" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData251" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData252" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData253" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData254" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData255" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData256" DataType="SINT" Radix="Decimal" Value="0"/>
</Structure>
</Data>
</InputTag>
<OutputTag ExternalAccess="Read/Write">
<Description>
<![CDATA[Grundfos P6- Salt solution]]>
</Description>
<Data>01 00 00 00 00 00 12 00 27 0E 64 01 02 84 52 00 
54 01 04 84 8D 01 8B 15 2F 2C 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00</Data>
<ForceData>01 00 00 00 00 00 12 00 27 0E 64 01 02 84 52 00 
54 01 04 84 8D 01 8B 15 2F 2C 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00</ForceData>
<Data Format="Decorated">
<Structure DataType="_0135:PLX31_EIP_ASCII4_B758C59B:O:0">
<DataValueMember Name="Transmit_Sequence" DataType="INT" Radix="Decimal" Value="1"/>
<DataValueMember Name="Receive_Count" DataType="INT" Radix="Decimal" Value="0"/>
<DataValueMember Name="InterChar_Delay" DataType="INT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Transmit_Count" DataType="INT" Radix="Decimal" Value="18"/>
<DataValueMember Name="ExtendedData1" DataType="SINT" Radix="Decimal" Value="39"/>
<DataValueMember Name="ExtendedData2" DataType="SINT" Radix="Decimal" Value="14"/>
<DataValueMember Name="ExtendedData3" DataType="SINT" Radix="Decimal" Value="100"/>
<DataValueMember Name="ExtendedData4" DataType="SINT" Radix="Decimal" Value="1"/>
<DataValueMember Name="ExtendedData5" DataType="SINT" Radix="Decimal" Value="2"/>
<DataValueMember Name="ExtendedData6" DataType="SINT" Radix="Decimal" Value="-124"/>
<DataValueMember Name="ExtendedData7" DataType="SINT" Radix="Decimal" Value="82"/>
<DataValueMember Name="ExtendedData8" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData9" DataType="SINT" Radix="Decimal" Value="84"/>
<DataValueMember Name="ExtendedData10" DataType="SINT" Radix="Decimal" Value="1"/>
<DataValueMember Name="ExtendedData11" DataType="SINT" Radix="Decimal" Value="4"/>
<DataValueMember Name="ExtendedData12" DataType="SINT" Radix="Decimal" Value="-124"/>
<DataValueMember Name="ExtendedData13" DataType="SINT" Radix="Decimal" Value="-115"/>
<DataValueMember Name="ExtendedData14" DataType="SINT" Radix="Decimal" Value="1"/>
<DataValueMember Name="ExtendedData15" DataType="SINT" Radix="Decimal" Value="-117"/>
<DataValueMember Name="ExtendedData16" DataType="SINT" Radix="Decimal" Value="21"/>
<DataValueMember Name="ExtendedData17" DataType="SINT" Radix="Decimal" Value="47"/>
<DataValueMember Name="ExtendedData18" DataType="SINT" Radix="Decimal" Value="44"/>
<DataValueMember Name="ExtendedData19" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData20" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData21" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData22" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData23" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData24" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData25" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData26" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData27" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData28" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData29" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData30" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData31" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData32" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData33" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData34" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData35" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData36" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData37" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData38" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData39" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData40" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData41" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData42" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData43" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData44" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData45" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData46" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData47" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData48" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData49" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData50" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData51" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData52" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData53" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData54" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData55" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData56" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData57" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData58" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData59" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData60" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData61" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData62" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData63" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData64" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData65" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData66" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData67" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData68" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData69" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData70" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData71" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData72" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData73" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData74" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData75" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData76" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData77" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData78" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData79" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData80" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData81" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData82" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData83" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData84" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData85" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData86" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData87" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData88" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData89" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData90" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData91" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData92" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData93" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData94" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData95" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData96" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData97" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData98" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData99" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData100" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData101" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData102" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData103" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData104" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData105" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData106" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData107" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData108" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData109" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData110" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData111" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData112" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData113" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData114" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData115" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData116" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData117" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData118" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData119" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData120" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData121" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData122" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData123" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData124" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData125" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData126" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData127" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData128" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData129" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData130" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData131" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData132" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData133" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData134" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData135" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData136" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData137" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData138" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData139" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData140" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData141" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData142" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData143" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData144" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData145" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData146" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData147" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData148" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData149" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData150" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData151" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData152" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData153" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData154" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData155" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData156" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData157" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData158" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData159" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData160" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData161" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData162" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData163" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData164" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData165" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData166" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData167" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData168" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData169" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData170" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData171" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData172" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData173" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData174" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData175" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData176" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData177" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData178" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData179" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData180" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData181" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData182" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData183" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData184" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData185" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData186" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData187" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData188" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData189" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData190" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData191" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData192" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData193" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData194" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData195" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData196" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData197" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData198" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData199" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData200" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData201" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData202" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData203" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData204" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData205" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData206" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData207" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData208" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData209" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData210" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData211" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData212" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData213" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData214" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData215" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData216" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData217" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData218" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData219" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData220" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData221" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData222" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData223" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData224" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData225" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData226" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData227" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData228" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData229" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData230" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData231" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData232" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData233" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData234" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData235" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData236" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData237" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData238" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData239" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData240" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData241" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData242" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData243" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData244" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData245" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData246" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData247" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData248" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData249" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData250" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData251" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData252" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData253" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData254" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData255" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData256" DataType="SINT" Radix="Decimal" Value="0"/>
</Structure>
</Data>
</OutputTag>
</Connection>
</Connections>
</Communications>
<ExtendedProperties>
<public><PL>02<Version Name="1.1"/></PL></public></ExtendedProperties>
</Module>
<Module Name="Detectors" CatalogNumber="PLX31-EIP-ASCII4" Vendor="309" ProductType="12" ProductCode="8013" Major="1" Minor="1" ParentModule="Enet" ParentModPortId="2" Inhibited="false" MajorFault="false"
>
<Description>
<![CDATA[2 detectors via Serial communication:
- Viscometer
- UV detector]]>
</Description>
<EKey State="CompatibleModule"/>
<Ports>
<Port Id="2" Address="192.168.1.228" Type="Ethernet" Upstream="true"/>
</Ports>
<Communications>
<Connections>
<Connection Name="_200424642C022C01" RPI="10000" Type="StandardDataDriven" OutputSize="264" InputSize="278" EventID="0" ProgrammaticallySendEventTrigger="false" Priority="Scheduled" InputConnectionType="Unicast" InputProductionTrigger="Cyclic" ConnectionPath="20 04 24 64 2c 02 2c 01"
 InputTagSuffix="I1" OutputTagSuffix="O1">
<InputTag ExternalAccess="Read/Write">
<Description>
<![CDATA[Viscometer- heater]]>
</Description>
<ForceData>00 00 00 00 88 01 02 00 0D 00 FF FF E8 13 88 01 
00 00 10 03 00 00 4F 4B 2C 32 2C 20 33 30 2E 30 
2C 43 2F 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00</ForceData>
<Data Format="Decorated">
<Structure DataType="_0135:PLX31_EIP_ASCII4_588A6842:I:0">
<DataValueMember Name="ConnectionFaulted" DataType="BOOL" Value="0"/>
<DataValueMember Name="Receive_Sequence" DataType="INT" Radix="Decimal" Value="392"/>
<DataValueMember Name="Transmit_Count" DataType="INT" Radix="Decimal" Value="2"/>
<DataValueMember Name="Receive_Count" DataType="INT" Radix="Decimal" Value="13"/>
<DataValueMember Name="Receive_State" DataType="INT" Radix="Decimal" Value="-1"/>
<DataValueMember Name="Receive_Total_Count" DataType="INT" Radix="Decimal" Value="5096"/>
<DataValueMember Name="Receive_Msg_Count" DataType="INT" Radix="Decimal" Value="392"/>
<DataValueMember Name="Transmit_State" DataType="INT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Transmit_Total_Count" DataType="INT" Radix="Decimal" Value="784"/>
<DataValueMember Name="Configuration_Error" DataType="INT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData1" DataType="SINT" Radix="Decimal" Value="79"/>
<DataValueMember Name="ExtendedData2" DataType="SINT" Radix="Decimal" Value="75"/>
<DataValueMember Name="ExtendedData3" DataType="SINT" Radix="Decimal" Value="44"/>
<DataValueMember Name="ExtendedData4" DataType="SINT" Radix="Decimal" Value="50"/>
<DataValueMember Name="ExtendedData5" DataType="SINT" Radix="Decimal" Value="44"/>
<DataValueMember Name="ExtendedData6" DataType="SINT" Radix="Decimal" Value="32"/>
<DataValueMember Name="ExtendedData7" DataType="SINT" Radix="Decimal" Value="51"/>
<DataValueMember Name="ExtendedData8" DataType="SINT" Radix="Decimal" Value="48"/>
<DataValueMember Name="ExtendedData9" DataType="SINT" Radix="Decimal" Value="46"/>
<DataValueMember Name="ExtendedData10" DataType="SINT" Radix="Decimal" Value="48"/>
<DataValueMember Name="ExtendedData11" DataType="SINT" Radix="Decimal" Value="44"/>
<DataValueMember Name="ExtendedData12" DataType="SINT" Radix="Decimal" Value="67"/>
<DataValueMember Name="ExtendedData13" DataType="SINT" Radix="Decimal" Value="47"/>
<DataValueMember Name="ExtendedData14" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData15" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData16" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData17" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData18" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData19" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData20" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData21" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData22" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData23" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData24" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData25" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData26" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData27" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData28" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData29" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData30" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData31" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData32" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData33" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData34" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData35" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData36" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData37" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData38" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData39" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData40" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData41" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData42" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData43" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData44" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData45" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData46" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData47" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData48" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData49" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData50" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData51" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData52" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData53" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData54" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData55" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData56" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData57" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData58" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData59" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData60" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData61" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData62" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData63" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData64" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData65" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData66" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData67" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData68" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData69" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData70" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData71" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData72" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData73" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData74" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData75" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData76" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData77" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData78" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData79" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData80" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData81" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData82" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData83" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData84" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData85" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData86" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData87" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData88" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData89" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData90" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData91" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData92" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData93" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData94" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData95" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData96" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData97" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData98" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData99" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData100" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData101" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData102" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData103" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData104" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData105" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData106" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData107" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData108" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData109" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData110" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData111" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData112" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData113" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData114" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData115" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData116" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData117" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData118" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData119" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData120" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData121" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData122" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData123" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData124" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData125" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData126" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData127" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData128" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData129" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData130" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData131" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData132" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData133" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData134" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData135" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData136" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData137" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData138" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData139" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData140" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData141" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData142" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData143" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData144" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData145" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData146" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData147" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData148" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData149" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData150" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData151" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData152" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData153" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData154" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData155" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData156" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData157" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData158" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData159" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData160" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData161" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData162" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData163" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData164" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData165" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData166" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData167" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData168" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData169" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData170" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData171" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData172" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData173" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData174" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData175" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData176" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData177" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData178" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData179" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData180" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData181" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData182" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData183" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData184" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData185" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData186" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData187" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData188" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData189" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData190" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData191" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData192" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData193" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData194" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData195" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData196" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData197" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData198" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData199" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData200" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData201" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData202" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData203" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData204" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData205" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData206" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData207" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData208" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData209" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData210" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData211" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData212" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData213" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData214" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData215" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData216" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData217" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData218" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData219" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData220" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData221" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData222" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData223" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData224" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData225" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData226" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData227" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData228" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData229" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData230" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData231" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData232" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData233" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData234" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData235" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData236" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData237" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData238" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData239" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData240" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData241" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData242" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData243" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData244" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData245" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData246" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData247" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData248" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData249" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData250" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData251" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData252" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData253" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData254" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData255" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData256" DataType="SINT" Radix="Decimal" Value="0"/>
</Structure>
</Data>
</InputTag>
<OutputTag ExternalAccess="Read/Write">
<Description>
<![CDATA[Viscometer -heater]]>
</Description>
<Data>00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00</Data>
<ForceData>00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00</ForceData>
<Data Format="Decorated">
<Structure DataType="_0135:PLX31_EIP_ASCII4_B758C59B:O:0">
<DataValueMember Name="Transmit_Sequence" DataType="INT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Receive_Count" DataType="INT" Radix="Decimal" Value="0"/>
<DataValueMember Name="InterChar_Delay" DataType="INT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Transmit_Count" DataType="INT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData1" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData2" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData3" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData4" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData5" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData6" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData7" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData8" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData9" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData10" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData11" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData12" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData13" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData14" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData15" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData16" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData17" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData18" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData19" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData20" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData21" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData22" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData23" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData24" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData25" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData26" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData27" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData28" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData29" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData30" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData31" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData32" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData33" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData34" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData35" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData36" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData37" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData38" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData39" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData40" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData41" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData42" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData43" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData44" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData45" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData46" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData47" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData48" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData49" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData50" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData51" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData52" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData53" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData54" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData55" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData56" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData57" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData58" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData59" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData60" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData61" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData62" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData63" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData64" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData65" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData66" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData67" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData68" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData69" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData70" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData71" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData72" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData73" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData74" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData75" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData76" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData77" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData78" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData79" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData80" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData81" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData82" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData83" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData84" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData85" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData86" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData87" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData88" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData89" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData90" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData91" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData92" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData93" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData94" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData95" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData96" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData97" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData98" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData99" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData100" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData101" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData102" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData103" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData104" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData105" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData106" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData107" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData108" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData109" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData110" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData111" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData112" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData113" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData114" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData115" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData116" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData117" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData118" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData119" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData120" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData121" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData122" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData123" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData124" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData125" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData126" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData127" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData128" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData129" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData130" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData131" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData132" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData133" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData134" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData135" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData136" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData137" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData138" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData139" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData140" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData141" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData142" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData143" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData144" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData145" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData146" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData147" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData148" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData149" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData150" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData151" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData152" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData153" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData154" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData155" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData156" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData157" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData158" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData159" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData160" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData161" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData162" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData163" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData164" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData165" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData166" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData167" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData168" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData169" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData170" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData171" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData172" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData173" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData174" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData175" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData176" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData177" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData178" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData179" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData180" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData181" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData182" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData183" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData184" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData185" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData186" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData187" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData188" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData189" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData190" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData191" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData192" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData193" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData194" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData195" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData196" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData197" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData198" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData199" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData200" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData201" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData202" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData203" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData204" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData205" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData206" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData207" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData208" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData209" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData210" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData211" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData212" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData213" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData214" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData215" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData216" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData217" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData218" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData219" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData220" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData221" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData222" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData223" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData224" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData225" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData226" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData227" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData228" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData229" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData230" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData231" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData232" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData233" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData234" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData235" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData236" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData237" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData238" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData239" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData240" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData241" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData242" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData243" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData244" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData245" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData246" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData247" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData248" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData249" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData250" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData251" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData252" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData253" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData254" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData255" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData256" DataType="SINT" Radix="Decimal" Value="0"/>
</Structure>
</Data>
</OutputTag>
</Connection>
<Connection Name="_200424642C062C05" RPI="10000" Type="StandardDataDriven" OutputSize="264" InputSize="278" EventID="0" ProgrammaticallySendEventTrigger="false" Priority="Scheduled" InputConnectionType="Unicast" InputProductionTrigger="Cyclic" ConnectionPath="20 04 24 64 2c 06 2c 05"
 InputTagSuffix="I2" OutputTagSuffix="O2">
<InputTag ExternalAccess="Read/Write">
<Description>
<![CDATA[UV-detector]]>
</Description>
<ForceData>00 00 00 00 00 00 00 00 00 00 FF FF 00 00 00 00 
00 00 30 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00</ForceData>
<Data Format="Decorated">
<Structure DataType="_0135:PLX31_EIP_ASCII4_588A6842:I:0">
<DataValueMember Name="ConnectionFaulted" DataType="BOOL" Value="0"/>
<DataValueMember Name="Receive_Sequence" DataType="INT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Transmit_Count" DataType="INT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Receive_Count" DataType="INT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Receive_State" DataType="INT" Radix="Decimal" Value="-1"/>
<DataValueMember Name="Receive_Total_Count" DataType="INT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Receive_Msg_Count" DataType="INT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Transmit_State" DataType="INT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Transmit_Total_Count" DataType="INT" Radix="Decimal" Value="48"/>
<DataValueMember Name="Configuration_Error" DataType="INT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData1" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData2" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData3" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData4" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData5" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData6" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData7" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData8" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData9" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData10" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData11" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData12" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData13" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData14" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData15" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData16" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData17" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData18" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData19" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData20" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData21" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData22" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData23" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData24" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData25" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData26" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData27" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData28" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData29" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData30" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData31" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData32" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData33" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData34" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData35" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData36" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData37" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData38" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData39" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData40" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData41" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData42" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData43" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData44" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData45" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData46" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData47" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData48" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData49" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData50" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData51" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData52" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData53" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData54" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData55" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData56" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData57" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData58" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData59" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData60" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData61" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData62" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData63" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData64" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData65" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData66" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData67" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData68" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData69" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData70" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData71" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData72" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData73" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData74" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData75" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData76" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData77" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData78" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData79" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData80" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData81" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData82" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData83" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData84" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData85" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData86" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData87" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData88" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData89" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData90" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData91" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData92" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData93" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData94" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData95" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData96" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData97" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData98" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData99" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData100" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData101" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData102" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData103" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData104" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData105" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData106" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData107" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData108" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData109" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData110" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData111" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData112" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData113" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData114" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData115" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData116" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData117" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData118" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData119" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData120" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData121" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData122" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData123" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData124" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData125" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData126" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData127" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData128" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData129" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData130" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData131" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData132" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData133" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData134" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData135" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData136" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData137" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData138" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData139" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData140" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData141" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData142" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData143" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData144" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData145" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData146" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData147" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData148" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData149" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData150" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData151" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData152" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData153" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData154" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData155" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData156" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData157" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData158" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData159" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData160" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData161" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData162" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData163" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData164" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData165" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData166" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData167" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData168" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData169" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData170" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData171" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData172" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData173" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData174" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData175" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData176" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData177" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData178" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData179" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData180" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData181" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData182" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData183" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData184" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData185" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData186" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData187" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData188" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData189" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData190" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData191" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData192" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData193" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData194" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData195" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData196" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData197" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData198" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData199" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData200" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData201" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData202" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData203" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData204" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData205" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData206" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData207" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData208" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData209" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData210" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData211" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData212" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData213" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData214" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData215" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData216" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData217" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData218" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData219" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData220" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData221" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData222" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData223" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData224" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData225" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData226" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData227" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData228" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData229" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData230" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData231" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData232" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData233" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData234" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData235" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData236" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData237" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData238" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData239" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData240" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData241" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData242" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData243" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData244" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData245" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData246" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData247" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData248" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData249" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData250" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData251" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData252" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData253" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData254" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData255" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData256" DataType="SINT" Radix="Decimal" Value="0"/>
</Structure>
</Data>
</InputTag>
<OutputTag ExternalAccess="Read/Write">
<Description>
<![CDATA[UV-detector]]>
</Description>
<Data>02 00 00 00 00 00 0E 00 67 65 74 20 64 61 74 61 
6D 6F 64 65 0D 0A 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00</Data>
<ForceData>02 00 00 00 00 00 0E 00 67 65 74 20 64 61 74 61 
6D 6F 64 65 0D 0A 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00</ForceData>
<Data Format="Decorated">
<Structure DataType="_0135:PLX31_EIP_ASCII4_B758C59B:O:0">
<DataValueMember Name="Transmit_Sequence" DataType="INT" Radix="Decimal" Value="2"/>
<DataValueMember Name="Receive_Count" DataType="INT" Radix="Decimal" Value="0"/>
<DataValueMember Name="InterChar_Delay" DataType="INT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Transmit_Count" DataType="INT" Radix="Decimal" Value="14"/>
<DataValueMember Name="ExtendedData1" DataType="SINT" Radix="Decimal" Value="103"/>
<DataValueMember Name="ExtendedData2" DataType="SINT" Radix="Decimal" Value="101"/>
<DataValueMember Name="ExtendedData3" DataType="SINT" Radix="Decimal" Value="116"/>
<DataValueMember Name="ExtendedData4" DataType="SINT" Radix="Decimal" Value="32"/>
<DataValueMember Name="ExtendedData5" DataType="SINT" Radix="Decimal" Value="100"/>
<DataValueMember Name="ExtendedData6" DataType="SINT" Radix="Decimal" Value="97"/>
<DataValueMember Name="ExtendedData7" DataType="SINT" Radix="Decimal" Value="116"/>
<DataValueMember Name="ExtendedData8" DataType="SINT" Radix="Decimal" Value="97"/>
<DataValueMember Name="ExtendedData9" DataType="SINT" Radix="Decimal" Value="109"/>
<DataValueMember Name="ExtendedData10" DataType="SINT" Radix="Decimal" Value="111"/>
<DataValueMember Name="ExtendedData11" DataType="SINT" Radix="Decimal" Value="100"/>
<DataValueMember Name="ExtendedData12" DataType="SINT" Radix="Decimal" Value="101"/>
<DataValueMember Name="ExtendedData13" DataType="SINT" Radix="Decimal" Value="13"/>
<DataValueMember Name="ExtendedData14" DataType="SINT" Radix="Decimal" Value="10"/>
<DataValueMember Name="ExtendedData15" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData16" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData17" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData18" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData19" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData20" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData21" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData22" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData23" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData24" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData25" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData26" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData27" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData28" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData29" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData30" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData31" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData32" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData33" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData34" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData35" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData36" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData37" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData38" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData39" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData40" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData41" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData42" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData43" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData44" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData45" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData46" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData47" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData48" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData49" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData50" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData51" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData52" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData53" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData54" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData55" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData56" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData57" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData58" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData59" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData60" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData61" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData62" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData63" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData64" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData65" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData66" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData67" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData68" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData69" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData70" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData71" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData72" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData73" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData74" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData75" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData76" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData77" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData78" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData79" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData80" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData81" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData82" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData83" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData84" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData85" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData86" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData87" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData88" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData89" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData90" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData91" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData92" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData93" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData94" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData95" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData96" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData97" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData98" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData99" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData100" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData101" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData102" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData103" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData104" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData105" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData106" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData107" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData108" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData109" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData110" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData111" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData112" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData113" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData114" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData115" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData116" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData117" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData118" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData119" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData120" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData121" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData122" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData123" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData124" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData125" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData126" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData127" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData128" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData129" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData130" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData131" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData132" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData133" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData134" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData135" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData136" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData137" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData138" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData139" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData140" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData141" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData142" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData143" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData144" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData145" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData146" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData147" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData148" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData149" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData150" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData151" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData152" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData153" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData154" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData155" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData156" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData157" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData158" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData159" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData160" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData161" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData162" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData163" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData164" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData165" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData166" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData167" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData168" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData169" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData170" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData171" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData172" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData173" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData174" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData175" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData176" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData177" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData178" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData179" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData180" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData181" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData182" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData183" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData184" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData185" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData186" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData187" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData188" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData189" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData190" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData191" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData192" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData193" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData194" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData195" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData196" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData197" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData198" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData199" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData200" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData201" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData202" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData203" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData204" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData205" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData206" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData207" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData208" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData209" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData210" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData211" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData212" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData213" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData214" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData215" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData216" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData217" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData218" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData219" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData220" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData221" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData222" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData223" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData224" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData225" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData226" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData227" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData228" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData229" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData230" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData231" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData232" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData233" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData234" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData235" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData236" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData237" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData238" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData239" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData240" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData241" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData242" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData243" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData244" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData245" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData246" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData247" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData248" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData249" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData250" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData251" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData252" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData253" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData254" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData255" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExtendedData256" DataType="SINT" Radix="Decimal" Value="0"/>
</Structure>
</Data>
</OutputTag>
</Connection>
</Connections>
</Communications>
<ExtendedProperties>
<public><PL>02<Version Name="1.1"/></PL></public></ExtendedProperties>
</Module>
</Modules>
<AddOnInstructionDefinitions>
<EncodedData EncodedType="AddOnInstructionDefinition" Name="P_Alarm" Revision="3.0" RevisionExtension="02 Release" Vendor="Rockwell Automation" EditedDate="2013-10-30T15:18:20.425Z" SoftwareRevision="v18.02" EncryptionConfig="5">
<Description>
<![CDATA[Alarm]]>
</Description>
<RevisionNote>
<![CDATA[Changed suppress to shelve, inhibit to suppress (ISA 18.2-2009 and FTView 7 alignment), added auto unshelve timer, program command to unshelve. Removed: Ack on shelve. Added: clear Alm when disabled, PCfg_AllowExist, Cfg_Tag, Cfg_Cond, Inf_Lib, Inf_Type. Added Com_AE Local Tag for FTAE communication. Changed Cfg_MaxShelfT check to LEQ 0.  (INT 1 to 32767 is valid.)]]>
</RevisionNote>
<AdditionalHelpText>
<![CDATA[Copyright © Rockwell Automation, Inc.  All Rights Reserved.

This instruction monitors one input condition and provides one Alarm with:
  * configurable latching (reset required) and acknowledgement requirement
  * configurable alarm severity
      1 = Low  (blue, typ. informational)
      2 = Medium  (yelllow, typ. warning)
      3 = High  (red, typ. process exception)
